  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {48539664-16e1-47fa-a8d3-504bf4784cb9}, !- Handle
  Node 90,                                !- Name
  {54b379a4-a295-41be-bf18-aec6db4905de}, !- Inlet Port
  {3d8b963f-4e9b-45b9-a651-1c0cd71801b6}; !- Outlet Port

OS:Connection,
  {1c59bce3-c65d-4617-b8a4-c30a1fe5b75f}, !- Handle
  {5fe086e5-6a25-40e9-97f9-cf24c87e7667}, !- Name
  {850c7e0e-0e6b-4a59-9cb5-c0e925120f7d}, !- Source Object
  3,                                      !- Outlet Port
  {5b1b1a77-472e-4a8f-af0d-fa9676153f43}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {54b379a4-a295-41be-bf18-aec6db4905de}, !- Handle
  {d8610bc2-1b21-4192-89b1-020b3b557b8d}, !- Name
  {ae90983e-3cdb-4a48-ac2c-dc7df93faac7}, !- Source Object
  12,                                     !- Outlet Port
  {48539664-16e1-47fa-a8d3-504bf4784cb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d8b963f-4e9b-45b9-a651-1c0cd71801b6}, !- Handle
  {16ba97d7-035c-45fb-8895-7af798a39408}, !- Name
  {48539664-16e1-47fa-a8d3-504bf4784cb9}, !- Source Object
  3,                                      !- Outlet Port
  {f0b27e60-e03c-4d40-9a10-b3b6ca6cd7f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0f95c251-1b40-418b-9ea9-3f3bc5b4eed0}, !- Handle
  Node 91,                                !- Name
  {e0dbf70c-827b-4934-8a95-5947b355590c}, !- Inlet Port
  {448223c9-5412-419f-8c30-32636c839ba4}; !- Outlet Port

OS:Connection,
  {e0dbf70c-827b-4934-8a95-5947b355590c}, !- Handle
  {1797e7d3-9471-44e6-9778-e7f9b7ccac8c}, !- Name
  {bbfe1828-1166-4fca-9e81-dcd10dc430b4}, !- Source Object
  3,                                      !- Outlet Port
  {0f95c251-1b40-418b-9ea9-3f3bc5b4eed0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {448223c9-5412-419f-8c30-32636c839ba4}, !- Handle
  {ac4e34be-6358-485e-a2fa-5094a9145453}, !- Name
  {0f95c251-1b40-418b-9ea9-3f3bc5b4eed0}, !- Source Object
  3,                                      !- Outlet Port
  {f47eee71-de64-4503-87d6-66238c15ce59}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e7cf8763-1d9c-461e-a595-f628e1f0fdd4}, !- Handle
  {e0894678-6a77-4a73-bc20-66c023cd087a}, !- Name
  {f47eee71-de64-4503-87d6-66238c15ce59}, !- Source Object
  12,                                     !- Outlet Port
  {850c7e0e-0e6b-4a59-9cb5-c0e925120f7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c4b8df0d-7b55-45a1-9485-dfd9d4580a83}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Rht Coil,  !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {46644d09-d230-4d36-9fed-67aad482f966}, !- Water Inlet Node Name
  {49a99d6c-928b-4549-b5b9-42d670f2a3a5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {03007771-e223-4a29-80b2-4adad1625649}, !- Handle
  Node 92,                                !- Name
  {adc82965-9e01-4c8c-a5ac-b6d9f96f2577}, !- Inlet Port
  {46644d09-d230-4d36-9fed-67aad482f966}; !- Outlet Port

OS:Connection,
  {adc82965-9e01-4c8c-a5ac-b6d9f96f2577}, !- Handle
  {25977895-ee76-419b-b485-5903f506f2ab}, !- Name
  {5784e238-2f3d-4bdc-ad88-1493b5ab89c0}, !- Source Object
  12,                                     !- Outlet Port
  {03007771-e223-4a29-80b2-4adad1625649}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {86cf7656-ff90-4620-9b70-5d31a5ead2b4}, !- Handle
  Node 93,                                !- Name
  {49a99d6c-928b-4549-b5b9-42d670f2a3a5}, !- Inlet Port
  {f4ac52ac-0e12-4dfc-addd-958e2cdf90e7}; !- Outlet Port

OS:Connection,
  {46644d09-d230-4d36-9fed-67aad482f966}, !- Handle
  {6527590b-726f-4d66-8cc5-639d8b71eef5}, !- Name
  {03007771-e223-4a29-80b2-4adad1625649}, !- Source Object
  3,                                      !- Outlet Port
  {c4b8df0d-7b55-45a1-9485-dfd9d4580a83}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {49a99d6c-928b-4549-b5b9-42d670f2a3a5}, !- Handle
  {5dc3ebcd-e390-4cab-b1b7-4832a09efd65}, !- Name
  {c4b8df0d-7b55-45a1-9485-dfd9d4580a83}, !- Source Object
  6,                                      !- Outlet Port
  {86cf7656-ff90-4620-9b70-5d31a5ead2b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4ac52ac-0e12-4dfc-addd-958e2cdf90e7}, !- Handle
  {8763113d-280e-47f7-95fe-a34823f52d5e}, !- Name
  {86cf7656-ff90-4620-9b70-5d31a5ead2b4}, !- Source Object
  3,                                      !- Outlet Port
  {44cc38ed-a776-4b27-8fcf-186fe24e64b2}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6b01f26b-cd09-46a7-9037-b2286d3f7d2d}, !- Handle
  Controller Water Coil 9,                !- Name
  {c4b8df0d-7b55-45a1-9485-dfd9d4580a83}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f7cacacb-d665-4704-9742-1b8acf5fa548}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN VAV Term,  !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule Name
  {60acf8a9-8158-49bb-b6e7-aab22f755e4a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c4b8df0d-7b55-45a1-9485-dfd9d4580a83}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3a18e9d9-1ee4-4b1c-b3bf-7be6b391e251}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f2227797-2162-40ad-af82-708579f98b8b}, !- Handle
  Node 94,                                !- Name
  {3a18e9d9-1ee4-4b1c-b3bf-7be6b391e251}, !- Inlet Port
  {c411f4c0-8c64-4c48-89c7-b7b0f420d7aa}; !- Outlet Port

OS:Node,
  {6968dcda-6a52-44c2-ab31-de92faa368c9}, !- Handle
  Node 95,                                !- Name
  {f4506d2e-294d-4c07-b21f-b521d2a9d829}, !- Inlet Port
  {98ba0672-9601-481a-b648-56dfdcaf3f1f}; !- Outlet Port

OS:Connection,
  {c411f4c0-8c64-4c48-89c7-b7b0f420d7aa}, !- Handle
  {e565f14f-87d4-44e8-9872-de90c5382f69}, !- Name
  {f2227797-2162-40ad-af82-708579f98b8b}, !- Source Object
  3,                                      !- Outlet Port
  {a54640d7-5f43-4d89-836d-eb0da1ff59a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f4506d2e-294d-4c07-b21f-b521d2a9d829}, !- Handle
  {f33097eb-5f4f-4b34-a719-de4641bb22ac}, !- Name
  {31626f18-a6cf-4745-948e-0f424b9cf3fb}, !- Source Object
  12,                                     !- Outlet Port
  {6968dcda-6a52-44c2-ab31-de92faa368c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98ba0672-9601-481a-b648-56dfdcaf3f1f}, !- Handle
  {e551f5ae-32af-4a7e-a8c2-a661d8689ad0}, !- Name
  {6968dcda-6a52-44c2-ab31-de92faa368c9}, !- Source Object
  3,                                      !- Outlet Port
  {f0b27e60-e03c-4d40-9a10-b3b6ca6cd7f5}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {7f0d5f44-2281-425b-a911-0a1b89294b59}, !- Handle
  Node 96,                                !- Name
  {9a91db16-000f-4620-986a-5da883bc492a}, !- Inlet Port
  {60acf8a9-8158-49bb-b6e7-aab22f755e4a}; !- Outlet Port

OS:Connection,
  {9a91db16-000f-4620-986a-5da883bc492a}, !- Handle
  {425a04cd-0f3b-4e8e-bd63-c7f050470b02}, !- Name
  {bbfe1828-1166-4fca-9e81-dcd10dc430b4}, !- Source Object
  4,                                      !- Outlet Port
  {7f0d5f44-2281-425b-a911-0a1b89294b59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60acf8a9-8158-49bb-b6e7-aab22f755e4a}, !- Handle
  {4b62d009-6ab6-4ed4-bc9d-cb20f9574fb8}, !- Name
  {7f0d5f44-2281-425b-a911-0a1b89294b59}, !- Source Object
  3,                                      !- Outlet Port
  {f7cacacb-d665-4704-9742-1b8acf5fa548}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a18e9d9-1ee4-4b1c-b3bf-7be6b391e251}, !- Handle
  {3bf1d835-e529-45ca-b339-3d6c8773822a}, !- Name
  {f7cacacb-d665-4704-9742-1b8acf5fa548}, !- Source Object
  12,                                     !- Outlet Port
  {f2227797-2162-40ad-af82-708579f98b8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6936749a-92a9-433c-97f8-fb01525affca}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {14e2f325-68a1-49b5-bcce-692fa4e8a2f1}, !- Water Inlet Node Name
  {86430d6b-9d5c-4882-9a50-d2bf1e851127}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {60a64300-57ab-42f1-8daa-22533065e197}, !- Handle
  Node 97,                                !- Name
  {651b2818-c9cc-4ce5-a13a-77688563c5d0}, !- Inlet Port
  {14e2f325-68a1-49b5-bcce-692fa4e8a2f1}; !- Outlet Port

OS:Connection,
  {651b2818-c9cc-4ce5-a13a-77688563c5d0}, !- Handle
  {6dce5e80-bebe-4ea3-be54-3a915d84aa15}, !- Name
  {5784e238-2f3d-4bdc-ad88-1493b5ab89c0}, !- Source Object
  13,                                     !- Outlet Port
  {60a64300-57ab-42f1-8daa-22533065e197}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {10b95125-df0c-4d5c-9c56-a1f3f5ce8bc9}, !- Handle
  Node 98,                                !- Name
  {86430d6b-9d5c-4882-9a50-d2bf1e851127}, !- Inlet Port
  {a8b395dd-2612-463d-8b1a-3a80d5a0fcac}; !- Outlet Port

OS:Connection,
  {14e2f325-68a1-49b5-bcce-692fa4e8a2f1}, !- Handle
  {c9530f9b-7c27-4aef-a78c-cce6cdf4513b}, !- Name
  {60a64300-57ab-42f1-8daa-22533065e197}, !- Source Object
  3,                                      !- Outlet Port
  {6936749a-92a9-433c-97f8-fb01525affca}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {86430d6b-9d5c-4882-9a50-d2bf1e851127}, !- Handle
  {66f9f8df-59e5-4455-8d4a-172cd64f3c8a}, !- Name
  {6936749a-92a9-433c-97f8-fb01525affca}, !- Source Object
  6,                                      !- Outlet Port
  {10b95125-df0c-4d5c-9c56-a1f3f5ce8bc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8b395dd-2612-463d-8b1a-3a80d5a0fcac}, !- Handle
  {97ed76f4-3637-4325-be8c-58908cf85389}, !- Name
  {10b95125-df0c-4d5c-9c56-a1f3f5ce8bc9}, !- Source Object
  3,                                      !- Outlet Port
  {44cc38ed-a776-4b27-8fcf-186fe24e64b2}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5e5271c6-5569-4ec0-83eb-02eb1bb15728}, !- Handle
  Controller Water Coil 10,               !- Name
  {6936749a-92a9-433c-97f8-fb01525affca}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5c2e104b-85ec-42e1-8128-1f14c82a4684}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Term, !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule Name
  {aac0a598-f6ef-4cc5-b30a-e669510f9a66}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6936749a-92a9-433c-97f8-fb01525affca}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a1ea4c55-667a-4e28-9c35-18d37d317cab}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5128501e-c3e4-4f32-97bb-218a6ee5a4ea}, !- Handle
  Node 99,                                !- Name
  {a1ea4c55-667a-4e28-9c35-18d37d317cab}, !- Inlet Port
  {55de1b86-a2b7-4b64-a01e-f4664288c097}; !- Outlet Port

OS:Node,
  {8f726c0a-c5b4-4861-833a-02a3a9f7501e}, !- Handle
  Node 100,                               !- Name
  {b40ecf6d-0cb1-4bea-a8ac-264f74970ea2}, !- Inlet Port
  {a751087e-e3ab-456a-b7f0-7713e26537b5}; !- Outlet Port

OS:Connection,
  {55de1b86-a2b7-4b64-a01e-f4664288c097}, !- Handle
  {accc6aff-66ec-4f09-b093-1f8fb1a47d44}, !- Name
  {5128501e-c3e4-4f32-97bb-218a6ee5a4ea}, !- Source Object
  3,                                      !- Outlet Port
  {2ac9e0c0-0e60-446d-be22-2b5480f70571}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b40ecf6d-0cb1-4bea-a8ac-264f74970ea2}, !- Handle
  {4898e174-705c-4eed-a223-81fbb3bd1314}, !- Name
  {d68378af-6f0e-4d15-aad9-f9c838f9accf}, !- Source Object
  12,                                     !- Outlet Port
  {8f726c0a-c5b4-4861-833a-02a3a9f7501e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a751087e-e3ab-456a-b7f0-7713e26537b5}, !- Handle
  {4ba02c2f-dc64-494e-88f2-b6d47e8b24cc}, !- Name
  {8f726c0a-c5b4-4861-833a-02a3a9f7501e}, !- Source Object
  3,                                      !- Outlet Port
  {f0b27e60-e03c-4d40-9a10-b3b6ca6cd7f5}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c5edd217-e545-4e40-937e-58c2be32d405}, !- Handle
  Node 101,                               !- Name
  {da3214c0-2c70-4642-948b-4b00155995a8}, !- Inlet Port
  {aac0a598-f6ef-4cc5-b30a-e669510f9a66}; !- Outlet Port

OS:Connection,
  {da3214c0-2c70-4642-948b-4b00155995a8}, !- Handle
  {629d32f3-b678-4b7c-8dd7-d4b5db7d362b}, !- Name
  {bbfe1828-1166-4fca-9e81-dcd10dc430b4}, !- Source Object
  5,                                      !- Outlet Port
  {c5edd217-e545-4e40-937e-58c2be32d405}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aac0a598-f6ef-4cc5-b30a-e669510f9a66}, !- Handle
  {092039cc-5251-454e-ae16-94ae7880691e}, !- Name
  {c5edd217-e545-4e40-937e-58c2be32d405}, !- Source Object
  3,                                      !- Outlet Port
  {5c2e104b-85ec-42e1-8128-1f14c82a4684}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a1ea4c55-667a-4e28-9c35-18d37d317cab}, !- Handle
  {c8c8b617-cd02-437f-b0f8-805f70b33844}, !- Name
  {5c2e104b-85ec-42e1-8128-1f14c82a4684}, !- Source Object
  12,                                     !- Outlet Port
  {5128501e-c3e4-4f32-97bb-218a6ee5a4ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fa26d0a0-ffde-46c1-acb6-6c7dbe18b407}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {deac6222-6d50-489e-b684-73882e104303}, !- Water Inlet Node Name
  {a958cd89-beac-46d5-8843-ba26d96057dc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c941e6ef-6f5a-4073-8744-1b5b749565d2}, !- Handle
  Node 102,                               !- Name
  {dc28055f-85ad-4366-82c6-3309e90af030}, !- Inlet Port
  {deac6222-6d50-489e-b684-73882e104303}; !- Outlet Port

OS:Connection,
  {dc28055f-85ad-4366-82c6-3309e90af030}, !- Handle
  {9717a84f-9185-481e-90d1-76fb308614c7}, !- Name
  {5784e238-2f3d-4bdc-ad88-1493b5ab89c0}, !- Source Object
  14,                                     !- Outlet Port
  {c941e6ef-6f5a-4073-8744-1b5b749565d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b8298a1e-72d5-44d9-b142-00f442fdaa85}, !- Handle
  Node 103,                               !- Name
  {a958cd89-beac-46d5-8843-ba26d96057dc}, !- Inlet Port
  {e7c65af1-1bc5-4b39-a2fe-d5fc2755abb8}; !- Outlet Port

OS:Connection,
  {deac6222-6d50-489e-b684-73882e104303}, !- Handle
  {ea7026e1-a764-42c0-8205-06f8ed2d2be8}, !- Name
  {c941e6ef-6f5a-4073-8744-1b5b749565d2}, !- Source Object
  3,                                      !- Outlet Port
  {fa26d0a0-ffde-46c1-acb6-6c7dbe18b407}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a958cd89-beac-46d5-8843-ba26d96057dc}, !- Handle
  {f7a84128-f107-4654-aa9f-20f089e1f656}, !- Name
  {fa26d0a0-ffde-46c1-acb6-6c7dbe18b407}, !- Source Object
  6,                                      !- Outlet Port
  {b8298a1e-72d5-44d9-b142-00f442fdaa85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7c65af1-1bc5-4b39-a2fe-d5fc2755abb8}, !- Handle
  {88f1c60e-c45e-4abc-bea4-d033138551fe}, !- Name
  {b8298a1e-72d5-44d9-b142-00f442fdaa85}, !- Source Object
  3,                                      !- Outlet Port
  {44cc38ed-a776-4b27-8fcf-186fe24e64b2}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a5e26586-b79a-486c-a1bc-21d1b4856fb0}, !- Handle
  Controller Water Coil 11,               !- Name
  {fa26d0a0-ffde-46c1-acb6-6c7dbe18b407}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5f66b8b7-d529-46d8-a630-affb45188e1e}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Term, !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule Name
  {ae64355f-608f-4098-a5a1-6867a977cce9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.804085861741952,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fa26d0a0-ffde-46c1-acb6-6c7dbe18b407}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e0f83ba0-c98e-491c-b434-49693610a608}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {87dc4cf9-aa53-4862-845c-39cbadd91f7c}, !- Handle
  Node 104,                               !- Name
  {e0f83ba0-c98e-491c-b434-49693610a608}, !- Inlet Port
  {71605b93-8b43-4567-8c9b-b79103507c53}; !- Outlet Port

OS:Node,
  {66deb53c-db70-4deb-831a-8bcc5da1af8a}, !- Handle
  Node 105,                               !- Name
  {72f26221-d252-420f-9cab-0d1e2775ba8c}, !- Inlet Port
  {b8ee0540-7ae7-42c0-8dc6-27641e4de661}; !- Outlet Port

OS:Connection,
  {71605b93-8b43-4567-8c9b-b79103507c53}, !- Handle
  {21a34681-9074-4854-ac42-453fa964bcea}, !- Name
  {87dc4cf9-aa53-4862-845c-39cbadd91f7c}, !- Source Object
  3,                                      !- Outlet Port
  {aaf2869b-7fd5-41fa-93af-fd984404c392}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {72f26221-d252-420f-9cab-0d1e2775ba8c}, !- Handle
  {7ead1a78-1a49-46c5-b0bb-573a6f66f154}, !- Name
  {1771a103-4747-4600-b857-c96c38695f3e}, !- Source Object
  12,                                     !- Outlet Port
  {66deb53c-db70-4deb-831a-8bcc5da1af8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8ee0540-7ae7-42c0-8dc6-27641e4de661}, !- Handle
  {90e029d5-1682-40f4-805d-a758291b2f1a}, !- Name
  {66deb53c-db70-4deb-831a-8bcc5da1af8a}, !- Source Object
  3,                                      !- Outlet Port
  {f0b27e60-e03c-4d40-9a10-b3b6ca6cd7f5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6dadea36-d9a1-460b-82ad-2bf5d912a6c1}, !- Handle
  Node 106,                               !- Name
  {899c41ad-c980-408c-b4b1-13c3842aab08}, !- Inlet Port
  {ae64355f-608f-4098-a5a1-6867a977cce9}; !- Outlet Port

OS:Connection,
  {899c41ad-c980-408c-b4b1-13c3842aab08}, !- Handle
  {037d7d78-81f9-4fb9-97d6-d822089b1cc6}, !- Name
  {bbfe1828-1166-4fca-9e81-dcd10dc430b4}, !- Source Object
  6,                                      !- Outlet Port
  {6dadea36-d9a1-460b-82ad-2bf5d912a6c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae64355f-608f-4098-a5a1-6867a977cce9}, !- Handle
  {fa089ead-a23e-42f3-a3be-744b3c7523a0}, !- Name
  {6dadea36-d9a1-460b-82ad-2bf5d912a6c1}, !- Source Object
  3,                                      !- Outlet Port
  {5f66b8b7-d529-46d8-a630-affb45188e1e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e0f83ba0-c98e-491c-b434-49693610a608}, !- Handle
  {0d11995c-b548-4518-9734-8e75c253db7f}, !- Name
  {5f66b8b7-d529-46d8-a630-affb45188e1e}, !- Source Object
  12,                                     !- Outlet Port
  {87dc4cf9-aa53-4862-845c-39cbadd91f7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0e46f556-0d92-4696-b5b6-a29c67c85118}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6013959b-a07e-4bfc-a957-bf4cd152ec8d}, !- Water Inlet Node Name
  {2c036eb6-b550-40d5-8956-1a8ade01b129}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1f251935-e08d-4489-9999-924de3483672}, !- Handle
  Node 107,                               !- Name
  {f18c9a5d-3680-400b-ad56-ea54bf03f26d}, !- Inlet Port
  {6013959b-a07e-4bfc-a957-bf4cd152ec8d}; !- Outlet Port

OS:Connection,
  {f18c9a5d-3680-400b-ad56-ea54bf03f26d}, !- Handle
  {616d0dac-eca9-4016-9e21-d64e0a3395f7}, !- Name
  {5784e238-2f3d-4bdc-ad88-1493b5ab89c0}, !- Source Object
  15,                                     !- Outlet Port
  {1f251935-e08d-4489-9999-924de3483672}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c82e5e66-4197-4543-8dd8-1d3f9236b9b6}, !- Handle
  Node 108,                               !- Name
  {2c036eb6-b550-40d5-8956-1a8ade01b129}, !- Inlet Port
  {28a73943-02c1-46a4-b62c-21bbe3f99c25}; !- Outlet Port

OS:Connection,
  {6013959b-a07e-4bfc-a957-bf4cd152ec8d}, !- Handle
  {5ce422c7-5bb1-4e35-8ad0-2be2493dd656}, !- Name
  {1f251935-e08d-4489-9999-924de3483672}, !- Source Object
  3,                                      !- Outlet Port
  {0e46f556-0d92-4696-b5b6-a29c67c85118}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2c036eb6-b550-40d5-8956-1a8ade01b129}, !- Handle
  {978c31de-4538-44f0-9bcf-81cf7fe7c925}, !- Name
  {0e46f556-0d92-4696-b5b6-a29c67c85118}, !- Source Object
  6,                                      !- Outlet Port
  {c82e5e66-4197-4543-8dd8-1d3f9236b9b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28a73943-02c1-46a4-b62c-21bbe3f99c25}, !- Handle
  {d56f0c9a-50c4-4fcb-ac8d-f62be566b93b}, !- Name
  {c82e5e66-4197-4543-8dd8-1d3f9236b9b6}, !- Source Object
  3,                                      !- Outlet Port
  {44cc38ed-a776-4b27-8fcf-186fe24e64b2}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e551f621-b050-47ea-bd22-33b9d5b5b535}, !- Handle
  Controller Water Coil 12,               !- Name
  {0e46f556-0d92-4696-b5b6-a29c67c85118}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {17d14b84-8c65-42e4-a620-c1b19db34a17}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Term, !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule Name
  {39211e52-3c64-44d4-ab62-b7015b5d5b5b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0e46f556-0d92-4696-b5b6-a29c67c85118}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {55dcdeef-f2d9-4dbe-b0a3-01b1c548fcd3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {88fc9f43-fef3-404f-9729-8e628f075f0a}, !- Handle
  Node 109,                               !- Name
  {55dcdeef-f2d9-4dbe-b0a3-01b1c548fcd3}, !- Inlet Port
  {b938d278-0049-421d-ba9e-db3887b3f1d8}; !- Outlet Port

OS:Node,
  {5a348568-ec90-4173-ae4a-5794c45a94f4}, !- Handle
  Node 110,                               !- Name
  {82ae5e02-fdfb-4fa1-a2c5-e98c933e2ef3}, !- Inlet Port
  {c803b3f1-35db-4cf2-b961-90ddfb8481fd}; !- Outlet Port

OS:Connection,
  {b938d278-0049-421d-ba9e-db3887b3f1d8}, !- Handle
  {72b5a794-0f16-4061-8eb4-16a35032e63e}, !- Name
  {88fc9f43-fef3-404f-9729-8e628f075f0a}, !- Source Object
  3,                                      !- Outlet Port
  {30dd8e36-6489-4e42-a07f-de593bcb83d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {82ae5e02-fdfb-4fa1-a2c5-e98c933e2ef3}, !- Handle
  {102a1a66-339b-4091-a244-4b849628a5f9}, !- Name
  {a879e0c3-146b-4b9a-8c71-8991db4b3c52}, !- Source Object
  12,                                     !- Outlet Port
  {5a348568-ec90-4173-ae4a-5794c45a94f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c803b3f1-35db-4cf2-b961-90ddfb8481fd}, !- Handle
  {f8cc3984-ddb5-405c-9a12-c61205c0301b}, !- Name
  {5a348568-ec90-4173-ae4a-5794c45a94f4}, !- Source Object
  3,                                      !- Outlet Port
  {f0b27e60-e03c-4d40-9a10-b3b6ca6cd7f5}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {91a20488-b5c3-4385-8b1a-11f868047330}, !- Handle
  Node 111,                               !- Name
  {5d5416db-b059-4f94-9d4d-3bb7555f84bc}, !- Inlet Port
  {39211e52-3c64-44d4-ab62-b7015b5d5b5b}; !- Outlet Port

OS:Connection,
  {5d5416db-b059-4f94-9d4d-3bb7555f84bc}, !- Handle
  {9998aa2c-9ba6-45a8-8f43-9017e8bb0eeb}, !- Name
  {bbfe1828-1166-4fca-9e81-dcd10dc430b4}, !- Source Object
  7,                                      !- Outlet Port
  {91a20488-b5c3-4385-8b1a-11f868047330}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39211e52-3c64-44d4-ab62-b7015b5d5b5b}, !- Handle
  {b78d3c5d-e690-4dc5-a552-036e915b05b0}, !- Name
  {91a20488-b5c3-4385-8b1a-11f868047330}, !- Source Object
  3,                                      !- Outlet Port
  {17d14b84-8c65-42e4-a620-c1b19db34a17}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {55dcdeef-f2d9-4dbe-b0a3-01b1c548fcd3}, !- Handle
  {062314be-0303-4a74-b383-90b6e86b94d0}, !- Name
  {17d14b84-8c65-42e4-a620-c1b19db34a17}, !- Source Object
  12,                                     !- Outlet Port
  {88fc9f43-fef3-404f-9729-8e628f075f0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {6dc69379-8ac9-4f17-95fb-de3f9b6bae62}, !- Handle
  Supply Air Temp - 55F 2,                !- Name
  {f5d8713e-1c17-4d70-a3b3-4c242a5f2e25}, !- Schedule Type Limits Name
  {34fac95d-5fe9-4bad-b161-1eda084e4b77}; !- Default Day Schedule Name

OS:Schedule:Day,
  {34fac95d-5fe9-4bad-b161-1eda084e4b77}, !- Handle
  Supply Air Temp - 55F Default 2,        !- Name
  {f5d8713e-1c17-4d70-a3b3-4c242a5f2e25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AirLoopHVAC,
  {353105dd-d3ec-4fe8-952f-3f2a61d7d017}, !- Handle
  PVAV_POD_3,                             !- Name
  ,                                       !- Controller List Name
  {0d6f6677-1a1d-4f78-8a83-a8e947eb2e76}, !- Availability Schedule
  {0dc9aa7b-52ee-4cbd-832e-778c4c7db7ee}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8542538f-73ff-470f-9b34-725cd566bd7a}, !- Supply Side Inlet Node Name
  {d96314a2-2d6e-4b42-b3aa-c0de5b0a3d3a}, !- Demand Side Outlet Node Name
  {dac6b679-0451-43df-93db-806c16df0038}, !- Demand Side Inlet Node A
  {62d4e79f-0331-4e51-90a9-409a5a789608}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {af8f8a42-eed6-425c-8023-a5ba6a9ca88b}, !- Handle
  Node 112,                               !- Name
  {8542538f-73ff-470f-9b34-725cd566bd7a}, !- Inlet Port
  {eb09b993-8e4b-4e92-9a50-fbf2815aba87}; !- Outlet Port

OS:Node,
  {6bdf3fdf-0cdc-47fa-87e4-a60ed33d8dad}, !- Handle
  Node 113,                               !- Name
  {2c07275f-c3ae-4624-b688-b79597adecc5}, !- Inlet Port
  {62d4e79f-0331-4e51-90a9-409a5a789608}; !- Outlet Port

OS:Connection,
  {8542538f-73ff-470f-9b34-725cd566bd7a}, !- Handle
  {eb0df587-e853-4d38-8c72-7220c086f846}, !- Name
  {353105dd-d3ec-4fe8-952f-3f2a61d7d017}, !- Source Object
  8,                                      !- Outlet Port
  {af8f8a42-eed6-425c-8023-a5ba6a9ca88b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62d4e79f-0331-4e51-90a9-409a5a789608}, !- Handle
  {87088b46-e0d3-40db-87d5-14d0bdbcfeff}, !- Name
  {6bdf3fdf-0cdc-47fa-87e4-a60ed33d8dad}, !- Source Object
  3,                                      !- Outlet Port
  {353105dd-d3ec-4fe8-952f-3f2a61d7d017}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7236574f-4e4a-4a8a-ae83-853ec39760cf}, !- Handle
  Node 114,                               !- Name
  {dac6b679-0451-43df-93db-806c16df0038}, !- Inlet Port
  {9c15f444-aff7-4b80-b654-0f1a9b503445}; !- Outlet Port

OS:Node,
  {e5a8c34f-8e69-4968-ac39-0c2b794659df}, !- Handle
  Node 115,                               !- Name
  {d8007d8d-4dc4-4657-b10c-46cb1985b597}, !- Inlet Port
  {d96314a2-2d6e-4b42-b3aa-c0de5b0a3d3a}; !- Outlet Port

OS:Node,
  {ad34781a-3107-4995-8bc1-3a9a24e6611c}, !- Handle
  Node 116,                               !- Name
  {36d3afe6-b5d8-40d8-af4e-ee562a4930bd}, !- Inlet Port
  {53ebe1d2-e881-4ad7-a05e-c937d127b124}; !- Outlet Port

OS:Connection,
  {dac6b679-0451-43df-93db-806c16df0038}, !- Handle
  {fedeb11a-a84a-499f-ae55-9911f6e2d1dd}, !- Name
  {353105dd-d3ec-4fe8-952f-3f2a61d7d017}, !- Source Object
  10,                                     !- Outlet Port
  {7236574f-4e4a-4a8a-ae83-853ec39760cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d96314a2-2d6e-4b42-b3aa-c0de5b0a3d3a}, !- Handle
  {c57cb887-766e-4f6d-84ab-9535fc0c8ff0}, !- Name
  {e5a8c34f-8e69-4968-ac39-0c2b794659df}, !- Source Object
  3,                                      !- Outlet Port
  {353105dd-d3ec-4fe8-952f-3f2a61d7d017}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {143456ad-2d85-41c7-89d2-63f26732e674}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {9c15f444-aff7-4b80-b654-0f1a9b503445}, !- Inlet Node Name
  {6ab3c9b5-a28c-42a7-b912-fe92151d57df}, !- Outlet Node Name 1
  {2b44450c-6729-4cbc-a108-3fef113a56c3}, !- Outlet Node Name 2
  {2f96685a-f3cd-43e4-90eb-5ed0a2ebc49e}, !- Outlet Node Name 3
  {5370ddac-ff2c-45c6-b7fd-ba008d9a0edf}, !- Outlet Node Name 4
  {e88e71c3-f212-40ed-ae32-af1817fd0644}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {688720e0-cb1b-4804-b2a4-bf16ffb7775a}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {d8007d8d-4dc4-4657-b10c-46cb1985b597}, !- Outlet Node Name
  {c9de04fb-d6d0-454d-a8e3-e944af8b8b2c}, !- Inlet Node Name 1
  {78f70066-bfea-4084-aa61-938be3329e71}, !- Inlet Node Name 2
  {96d7fea7-7e4d-4cd8-b4b5-e0a7446f90a9}, !- Inlet Node Name 3
  {ec559cfd-c63c-4a9e-bf38-60bb04e73d5e}, !- Inlet Node Name 4
  {7c971793-f121-4600-bae5-c2b17e0e95f8}; !- Inlet Node Name 5

OS:Connection,
  {9c15f444-aff7-4b80-b654-0f1a9b503445}, !- Handle
  {02575dd5-e74c-4657-b397-bb10ddfa4bb1}, !- Name
  {7236574f-4e4a-4a8a-ae83-853ec39760cf}, !- Source Object
  3,                                      !- Outlet Port
  {143456ad-2d85-41c7-89d2-63f26732e674}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8007d8d-4dc4-4657-b10c-46cb1985b597}, !- Handle
  {90686fd3-5961-4991-b791-17058d93ad3d}, !- Name
  {688720e0-cb1b-4804-b2a4-bf16ffb7775a}, !- Source Object
  2,                                      !- Outlet Port
  {e5a8c34f-8e69-4968-ac39-0c2b794659df}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e04fc5f5-2ed1-47f9-aa46-0d3379a4327b}, !- Handle
  {353105dd-d3ec-4fe8-952f-3f2a61d7d017}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  3.198876,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  14.0000000000001,                       !- Central Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManager:NightCycle,
  {0dc9aa7b-52ee-4cbd-832e-778c4c7db7ee}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Fan:VariableVolume,
  {5029cf7e-ee67-48b5-9170-ce1775cb983b}, !- Handle
  PVAV_POD_3 Fan,                         !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {1408a1dd-2147-43f6-a41e-c086f60b970a}, !- Air Inlet Node Name
  {2c07275f-c3ae-4624-b688-b79597adecc5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {2c07275f-c3ae-4624-b688-b79597adecc5}, !- Handle
  {ddabaa6a-85af-4131-8353-92812359f273}, !- Name
  {5029cf7e-ee67-48b5-9170-ce1775cb983b}, !- Source Object
  17,                                     !- Outlet Port
  {6bdf3fdf-0cdc-47fa-87e4-a60ed33d8dad}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ff857eeb-5f36-4484-8c30-b3c4da754c0f}, !- Handle
  PVAV_POD_3 Main Htg Coil,               !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c0289d21-52b8-4b5e-b935-0df073336f1e}, !- Water Inlet Node Name
  {d6be8f37-3c1a-4e27-a050-f740dd46af5e}, !- Water Outlet Node Name
  {90a33a9d-0042-43c9-ab78-442af764ed91}, !- Air Inlet Node Name
  {5f298a9b-17e1-4cfb-8a5e-ee9b9ffa2fda}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0fcdca29-8169-415c-9d09-44c71c7ec88d}, !- Handle
  Node 117,                               !- Name
  {5f298a9b-17e1-4cfb-8a5e-ee9b9ffa2fda}, !- Inlet Port
  {1408a1dd-2147-43f6-a41e-c086f60b970a}; !- Outlet Port

OS:Connection,
  {5f298a9b-17e1-4cfb-8a5e-ee9b9ffa2fda}, !- Handle
  {90abc37e-8683-4c27-b238-675b9bf544cc}, !- Name
  {ff857eeb-5f36-4484-8c30-b3c4da754c0f}, !- Source Object
  8,                                      !- Outlet Port
  {0fcdca29-8169-415c-9d09-44c71c7ec88d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1408a1dd-2147-43f6-a41e-c086f60b970a}, !- Handle
  {7ce3c98a-f46e-410c-9770-0efbfb5d3888}, !- Name
  {0fcdca29-8169-415c-9d09-44c71c7ec88d}, !- Source Object
  3,                                      !- Outlet Port
  {5029cf7e-ee67-48b5-9170-ce1775cb983b}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {eb817dc9-1a6c-4e0d-ba48-2858521bdec7}, !- Handle
  Node 118,                               !- Name
  {21033b9c-d867-4c83-9544-0fcdd13a37ff}, !- Inlet Port
  {c0289d21-52b8-4b5e-b935-0df073336f1e}; !- Outlet Port

OS:Connection,
  {21033b9c-d867-4c83-9544-0fcdd13a37ff}, !- Handle
  {7609ded2-2fe5-4811-a8be-437700fc845a}, !- Name
  {5784e238-2f3d-4bdc-ad88-1493b5ab89c0}, !- Source Object
  16,                                     !- Outlet Port
  {eb817dc9-1a6c-4e0d-ba48-2858521bdec7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bcb5cbac-ac9d-4144-8888-6e8da8db90ab}, !- Handle
  Node 119,                               !- Name
  {d6be8f37-3c1a-4e27-a050-f740dd46af5e}, !- Inlet Port
  {67dd7cc9-4aec-4c71-860c-7ceab6cde453}; !- Outlet Port

OS:Connection,
  {c0289d21-52b8-4b5e-b935-0df073336f1e}, !- Handle
  {5ef5e6c1-b091-47c9-acb8-605d0df0398b}, !- Name
  {eb817dc9-1a6c-4e0d-ba48-2858521bdec7}, !- Source Object
  3,                                      !- Outlet Port
  {ff857eeb-5f36-4484-8c30-b3c4da754c0f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d6be8f37-3c1a-4e27-a050-f740dd46af5e}, !- Handle
  {b8e6a4ef-5a93-42da-b2a4-d28568e059eb}, !- Name
  {ff857eeb-5f36-4484-8c30-b3c4da754c0f}, !- Source Object
  6,                                      !- Outlet Port
  {bcb5cbac-ac9d-4144-8888-6e8da8db90ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67dd7cc9-4aec-4c71-860c-7ceab6cde453}, !- Handle
  {abd54da5-ce28-42a3-a1aa-f588adf71c93}, !- Name
  {bcb5cbac-ac9d-4144-8888-6e8da8db90ab}, !- Source Object
  3,                                      !- Outlet Port
  {44cc38ed-a776-4b27-8fcf-186fe24e64b2}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {042349c2-a6f2-4180-8493-3d742a0e3701}, !- Handle
  Controller Water Coil 13,               !- Name
  {ff857eeb-5f36-4484-8c30-b3c4da754c0f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:TwoSpeed,
  {0d8cf474-9eb9-4eba-b02d-8bcd7f09b4e9}, !- Handle
  PVAV_POD_3 Clg Coil 275kBtu/hr 10.0EER, !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.46587912526969,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {60a8b31e-77ef-4444-9435-6978b27ddc2c}, !- Air Inlet Node Name
  {b6810543-8078-460b-b23a-c61098a9f802}, !- Air Outlet Node Name
  {8a70cf93-7c50-41e2-8f13-a8e31776e627}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cd39f365-b110-4d36-bd79-28d9c2aa64dc}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0046d04d-9f1b-4007-9713-064390897a69}, !- Energy Input Ratio Function of Temperature Curve Name
  {0c659261-5017-40c2-93da-a1a7c94e1cec}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {48553117-22ee-41f3-a85a-ef37322a46c0}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.46587912526969,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {5d6c07e9-51b7-4084-921e-05fe22f3d75d}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {2218cd55-aa39-4aaf-91a1-d802e4227739}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {cbd45a7f-7aec-4e38-8ff3-6e75ba15a93f}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9eed3f40-4cfc-4b71-aafa-ea3a0f148a24}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {207c59ce-2930-4cd8-8dd7-b4c7cf7fb883}, !- Handle
  Curve Biquadratic 10,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {afaf10a9-d7f9-44b9-9eea-ef2c6e0fa861}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {416e1fc2-6ab6-40d1-bb47-47f8c37e9aee}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {20c3fe6b-ccfa-43bf-8705-12f930f8e64d}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {acce43aa-2a77-4c23-bc73-2198a9f2f81e}, !- Handle
  Curve Biquadratic 12,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {1b3a7df2-9c4f-42cf-98cf-a17410e97026}, !- Handle
  Node 120,                               !- Name
  {b6810543-8078-460b-b23a-c61098a9f802}, !- Inlet Port
  {90a33a9d-0042-43c9-ab78-442af764ed91}; !- Outlet Port

OS:Connection,
  {b6810543-8078-460b-b23a-c61098a9f802}, !- Handle
  {b9e80e1e-977a-41cd-94a3-23aed6fd30bd}, !- Name
  {0d8cf474-9eb9-4eba-b02d-8bcd7f09b4e9}, !- Source Object
  8,                                      !- Outlet Port
  {1b3a7df2-9c4f-42cf-98cf-a17410e97026}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90a33a9d-0042-43c9-ab78-442af764ed91}, !- Handle
  {873aa93d-c5b2-4bb8-8d90-f3f98ee96fd7}, !- Name
  {1b3a7df2-9c4f-42cf-98cf-a17410e97026}, !- Source Object
  3,                                      !- Outlet Port
  {ff857eeb-5f36-4484-8c30-b3c4da754c0f}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {639424df-4824-4dec-b98d-db3eceef7bff}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0d6f6677-1a1d-4f78-8a83-a8e947eb2e76}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9c2aed78-ddb6-4529-a3d2-2217e60a999f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9c2aed78-ddb6-4529-a3d2-2217e60a999f}, !- Handle
  PVAV_POD_3 Ventilation Controller,      !- Name
  {33094100-c7ce-42e5-9a01-2efe6176c829}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8a961c74-89ee-4a46-a785-d715b4a747b0}, !- Handle
  PVAV_POD_3 OA Sys,                      !- Name
  {639424df-4824-4dec-b98d-db3eceef7bff}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8e47255d-2dad-4505-ac47-b1e266a68bb5}, !- Mixed Air Node Name
  {dd428146-9014-4c6b-b96e-7a9beb9fd0ed}, !- Outdoor Air Stream Node Name
  {067ef10f-f1bf-42a4-b140-0211e2618f27}, !- Relief Air Stream Node Name
  {eb09b993-8e4b-4e92-9a50-fbf2815aba87}; !- Return Air Stream Node Name

OS:Node,
  {e36b9df6-2811-4787-aceb-43089463c592}, !- Handle
  Node 121,                               !- Name
  ,                                       !- Inlet Port
  {dea486c5-f267-4c3b-9e76-ef24dd8fb884}; !- Outlet Port

OS:Node,
  {816671ad-8257-4d79-b478-c2d34c65dca3}, !- Handle
  Node 122,                               !- Name
  {f7b760a0-46aa-4aaf-816b-0c0b8571b7a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {8c2a1b67-7433-4c89-896f-b8c1f6cc0f40}, !- Handle
  Node 123,                               !- Name
  {8e47255d-2dad-4505-ac47-b1e266a68bb5}, !- Inlet Port
  {60a8b31e-77ef-4444-9435-6978b27ddc2c}; !- Outlet Port

OS:Connection,
  {eb09b993-8e4b-4e92-9a50-fbf2815aba87}, !- Handle
  {91832c60-aa7c-41c1-9227-3a2fa8e84c29}, !- Name
  {af8f8a42-eed6-425c-8023-a5ba6a9ca88b}, !- Source Object
  3,                                      !- Outlet Port
  {8a961c74-89ee-4a46-a785-d715b4a747b0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8e47255d-2dad-4505-ac47-b1e266a68bb5}, !- Handle
  {0009bade-eb2b-47c7-8091-581376bc7f93}, !- Name
  {8a961c74-89ee-4a46-a785-d715b4a747b0}, !- Source Object
  5,                                      !- Outlet Port
  {8c2a1b67-7433-4c89-896f-b8c1f6cc0f40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60a8b31e-77ef-4444-9435-6978b27ddc2c}, !- Handle
  {d53556db-47c7-43fd-bcf5-caf5b934f487}, !- Name
  {8c2a1b67-7433-4c89-896f-b8c1f6cc0f40}, !- Source Object
  3,                                      !- Outlet Port
  {0d8cf474-9eb9-4eba-b02d-8bcd7f09b4e9}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {54c601ec-b1a6-4122-9772-4afbb8a47349}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {94e22216-fae3-4fd6-995c-cec218e6d6b8}, !- Water Inlet Node Name
  {71dedfed-4cd1-4271-9961-1a4867768e5e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {391a453f-9f29-41ce-a64f-d41db26c8220}, !- Handle
  Node 124,                               !- Name
  {2dc26c69-6355-49b2-96e2-8047be603850}, !- Inlet Port
  {94e22216-fae3-4fd6-995c-cec218e6d6b8}; !- Outlet Port

OS:Connection,
  {2dc26c69-6355-49b2-96e2-8047be603850}, !- Handle
  {5478a823-e3bb-4420-b1b4-1f820cd0ec5c}, !- Name
  {5784e238-2f3d-4bdc-ad88-1493b5ab89c0}, !- Source Object
  17,                                     !- Outlet Port
  {391a453f-9f29-41ce-a64f-d41db26c8220}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ce38254-559f-4d3f-93f9-2763fefd5b38}, !- Handle
  Node 125,                               !- Name
  {71dedfed-4cd1-4271-9961-1a4867768e5e}, !- Inlet Port
  {d343031f-1924-4cbc-af2d-624592e55b24}; !- Outlet Port

OS:Connection,
  {94e22216-fae3-4fd6-995c-cec218e6d6b8}, !- Handle
  {2c85e621-7c97-4cc4-a192-7602c96504e2}, !- Name
  {391a453f-9f29-41ce-a64f-d41db26c8220}, !- Source Object
  3,                                      !- Outlet Port
  {54c601ec-b1a6-4122-9772-4afbb8a47349}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {71dedfed-4cd1-4271-9961-1a4867768e5e}, !- Handle
  {147c886c-5915-44cb-90c2-78d50ec59460}, !- Name
  {54c601ec-b1a6-4122-9772-4afbb8a47349}, !- Source Object
  6,                                      !- Outlet Port
  {1ce38254-559f-4d3f-93f9-2763fefd5b38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d343031f-1924-4cbc-af2d-624592e55b24}, !- Handle
  {6b0f4969-024e-4d02-93a8-cb036ab8c1fe}, !- Name
  {1ce38254-559f-4d3f-93f9-2763fefd5b38}, !- Source Object
  3,                                      !- Outlet Port
  {44cc38ed-a776-4b27-8fcf-186fe24e64b2}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {798c8ace-afd6-4459-8c38-7caed7269d15}, !- Handle
  Controller Water Coil 14,               !- Name
  {54c601ec-b1a6-4122-9772-4afbb8a47349}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {79bf4fdd-fe64-4017-a35d-0b990d6dcad4}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Term, !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule Name
  {dfc8357c-f793-4b38-acc5-67be2542b124}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {54c601ec-b1a6-4122-9772-4afbb8a47349}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {36d3afe6-b5d8-40d8-af4e-ee562a4930bd}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {881ff638-e77f-449b-a2c7-e871c2aa3ced}, !- Handle
  Node 126,                               !- Name
  {ba804cd8-5c83-4b34-ade0-7f27951802f5}, !- Inlet Port
  {c9de04fb-d6d0-454d-a8e3-e944af8b8b2c}; !- Outlet Port

OS:Connection,
  {53ebe1d2-e881-4ad7-a05e-c937d127b124}, !- Handle
  {7c825c40-e2ff-4e8f-b62a-75c7ae3ed9f4}, !- Name
  {ad34781a-3107-4995-8bc1-3a9a24e6611c}, !- Source Object
  3,                                      !- Outlet Port
  {2cdc4e91-cc4f-42d2-b5e0-f8042c39a008}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ba804cd8-5c83-4b34-ade0-7f27951802f5}, !- Handle
  {b0ee92fd-0462-4539-9c0f-49ad2a456292}, !- Name
  {c9af021c-eb64-411e-9c39-5d725f4d4642}, !- Source Object
  12,                                     !- Outlet Port
  {881ff638-e77f-449b-a2c7-e871c2aa3ced}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9de04fb-d6d0-454d-a8e3-e944af8b8b2c}, !- Handle
  {b319e5c0-e123-40ae-a8f7-c2fbe7269f0b}, !- Name
  {881ff638-e77f-449b-a2c7-e871c2aa3ced}, !- Source Object
  3,                                      !- Outlet Port
  {688720e0-cb1b-4804-b2a4-bf16ffb7775a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {99e6a602-963f-4b0f-b4db-a067fd9ca738}, !- Handle
  Node 127,                               !- Name
  {6ab3c9b5-a28c-42a7-b912-fe92151d57df}, !- Inlet Port
  {dfc8357c-f793-4b38-acc5-67be2542b124}; !- Outlet Port

OS:Connection,
  {6ab3c9b5-a28c-42a7-b912-fe92151d57df}, !- Handle
  {7ca42aa3-dc35-4438-b8cd-ffecb28511ee}, !- Name
  {143456ad-2d85-41c7-89d2-63f26732e674}, !- Source Object
  3,                                      !- Outlet Port
  {99e6a602-963f-4b0f-b4db-a067fd9ca738}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfc8357c-f793-4b38-acc5-67be2542b124}, !- Handle
  {e3458ddf-2338-4d50-ac77-0833443862b9}, !- Name
  {99e6a602-963f-4b0f-b4db-a067fd9ca738}, !- Source Object
  3,                                      !- Outlet Port
  {79bf4fdd-fe64-4017-a35d-0b990d6dcad4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {36d3afe6-b5d8-40d8-af4e-ee562a4930bd}, !- Handle
  {b258e35e-ea1e-4f1a-b79f-035fe2221564}, !- Name
  {79bf4fdd-fe64-4017-a35d-0b990d6dcad4}, !- Source Object
  12,                                     !- Outlet Port
  {ad34781a-3107-4995-8bc1-3a9a24e6611c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ecf2d193-1653-439f-8c5c-ba9898f13e40}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4f99b55b-4b4d-4811-863f-323a806b48b8}, !- Water Inlet Node Name
  {cbf06c57-cb0b-4352-9fe7-6599ea9f5497}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8bd6a0b1-9fb6-4371-842d-4a3c6b3a7368}, !- Handle
  Node 128,                               !- Name
  {f79c7dba-507f-4500-a1b8-ad40a4cda766}, !- Inlet Port
  {4f99b55b-4b4d-4811-863f-323a806b48b8}; !- Outlet Port

OS:Connection,
  {f79c7dba-507f-4500-a1b8-ad40a4cda766}, !- Handle
  {5a38306f-835f-4999-b151-a1a93320d289}, !- Name
  {5784e238-2f3d-4bdc-ad88-1493b5ab89c0}, !- Source Object
  18,                                     !- Outlet Port
  {8bd6a0b1-9fb6-4371-842d-4a3c6b3a7368}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1d186e59-fd12-4564-8ed6-225e666df109}, !- Handle
  Node 129,                               !- Name
  {cbf06c57-cb0b-4352-9fe7-6599ea9f5497}, !- Inlet Port
  {05a442dc-b6b2-42f6-b494-eb2ca3099463}; !- Outlet Port

OS:Connection,
  {4f99b55b-4b4d-4811-863f-323a806b48b8}, !- Handle
  {f6dc08e3-5062-403d-aa59-73db251a8a54}, !- Name
  {8bd6a0b1-9fb6-4371-842d-4a3c6b3a7368}, !- Source Object
  3,                                      !- Outlet Port
  {ecf2d193-1653-439f-8c5c-ba9898f13e40}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cbf06c57-cb0b-4352-9fe7-6599ea9f5497}, !- Handle
  {04faaec4-522b-4cea-a2a0-0796f6a8ebab}, !- Name
  {ecf2d193-1653-439f-8c5c-ba9898f13e40}, !- Source Object
  6,                                      !- Outlet Port
  {1d186e59-fd12-4564-8ed6-225e666df109}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05a442dc-b6b2-42f6-b494-eb2ca3099463}, !- Handle
  {7f9696af-4694-48e6-8f57-b0d892a02db8}, !- Name
  {1d186e59-fd12-4564-8ed6-225e666df109}, !- Source Object
  3,                                      !- Outlet Port
  {44cc38ed-a776-4b27-8fcf-186fe24e64b2}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {18f13eb3-00fb-4291-89a8-44e57f69191e}, !- Handle
  Controller Water Coil 15,               !- Name
  {ecf2d193-1653-439f-8c5c-ba9898f13e40}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7ff7478b-60d7-408d-a31c-cac3a917fe3a}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Term, !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule Name
  {f745a5f0-752c-415a-b737-5bd6048c28a8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ecf2d193-1653-439f-8c5c-ba9898f13e40}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e24d02f3-7f1f-44b2-9701-e69f2b067932}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {389e855e-bfaa-4e92-9fd7-c2c2377e6b65}, !- Handle
  Node 130,                               !- Name
  {e24d02f3-7f1f-44b2-9701-e69f2b067932}, !- Inlet Port
  {78af7c07-8b27-4ec8-8e25-5f66a7ff9654}; !- Outlet Port

OS:Node,
  {e39ea0df-2f8c-4b6c-8e98-3db6ad651828}, !- Handle
  Node 131,                               !- Name
  {9f97ad9d-7b29-401d-bb20-b4a957197f9a}, !- Inlet Port
  {78f70066-bfea-4084-aa61-938be3329e71}; !- Outlet Port

OS:Connection,
  {78af7c07-8b27-4ec8-8e25-5f66a7ff9654}, !- Handle
  {2af93847-0fd0-4dd1-930a-9752158479d8}, !- Name
  {389e855e-bfaa-4e92-9fd7-c2c2377e6b65}, !- Source Object
  3,                                      !- Outlet Port
  {3471c7e1-6aaa-4a86-b42d-2c3b6c2c8583}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9f97ad9d-7b29-401d-bb20-b4a957197f9a}, !- Handle
  {c8dcd142-3622-42fe-b81c-a403dc3e0c43}, !- Name
  {4a816c7f-d68f-49ea-90f0-2c893be3bc31}, !- Source Object
  12,                                     !- Outlet Port
  {e39ea0df-2f8c-4b6c-8e98-3db6ad651828}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78f70066-bfea-4084-aa61-938be3329e71}, !- Handle
  {fe6670a1-b4bf-4e09-b921-5a81b82a7d9e}, !- Name
  {e39ea0df-2f8c-4b6c-8e98-3db6ad651828}, !- Source Object
  3,                                      !- Outlet Port
  {688720e0-cb1b-4804-b2a4-bf16ffb7775a}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {c9428a45-8bfc-48bf-b23d-762eddcd112c}, !- Handle
  Node 132,                               !- Name
  {2b44450c-6729-4cbc-a108-3fef113a56c3}, !- Inlet Port
  {f745a5f0-752c-415a-b737-5bd6048c28a8}; !- Outlet Port

OS:Connection,
  {2b44450c-6729-4cbc-a108-3fef113a56c3}, !- Handle
  {c37b0312-1e49-4c26-93bc-46a050f0f9b8}, !- Name
  {143456ad-2d85-41c7-89d2-63f26732e674}, !- Source Object
  4,                                      !- Outlet Port
  {c9428a45-8bfc-48bf-b23d-762eddcd112c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f745a5f0-752c-415a-b737-5bd6048c28a8}, !- Handle
  {7adece53-5c23-4f41-87d1-8909f25b9a72}, !- Name
  {c9428a45-8bfc-48bf-b23d-762eddcd112c}, !- Source Object
  3,                                      !- Outlet Port
  {7ff7478b-60d7-408d-a31c-cac3a917fe3a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e24d02f3-7f1f-44b2-9701-e69f2b067932}, !- Handle
  {b9109e59-c36f-4a1f-836d-a284101521b0}, !- Name
  {7ff7478b-60d7-408d-a31c-cac3a917fe3a}, !- Source Object
  12,                                     !- Outlet Port
  {389e855e-bfaa-4e92-9fd7-c2c2377e6b65}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {aa227b3b-4d95-45d1-b088-886692f3d11a}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Rht Coil,  !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8c046b80-e6ce-4b91-b396-77a26b876191}, !- Water Inlet Node Name
  {73e40f3d-5872-4a65-8f7a-d28906fbce3f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a8e62612-f872-47bc-a0ab-c0199279f108}, !- Handle
  Node 133,                               !- Name
  {f414816d-0b0d-4c03-a8bc-44d39c03e4e6}, !- Inlet Port
  {8c046b80-e6ce-4b91-b396-77a26b876191}; !- Outlet Port

OS:Connection,
  {f414816d-0b0d-4c03-a8bc-44d39c03e4e6}, !- Handle
  {752c6529-ea4c-4edd-8a84-122c5a52e70e}, !- Name
  {5784e238-2f3d-4bdc-ad88-1493b5ab89c0}, !- Source Object
  19,                                     !- Outlet Port
  {a8e62612-f872-47bc-a0ab-c0199279f108}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {34617eee-441a-43fd-84e3-804c253d2618}, !- Handle
  Node 134,                               !- Name
  {73e40f3d-5872-4a65-8f7a-d28906fbce3f}, !- Inlet Port
  {69ccfce5-4490-4967-a9aa-940b1d61ecc8}; !- Outlet Port

OS:Connection,
  {8c046b80-e6ce-4b91-b396-77a26b876191}, !- Handle
  {46fb9f30-a1bc-4359-918c-1b7b603c688f}, !- Name
  {a8e62612-f872-47bc-a0ab-c0199279f108}, !- Source Object
  3,                                      !- Outlet Port
  {aa227b3b-4d95-45d1-b088-886692f3d11a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {73e40f3d-5872-4a65-8f7a-d28906fbce3f}, !- Handle
  {c915c7de-c183-4a59-9ef2-ef0b7b6361ed}, !- Name
  {aa227b3b-4d95-45d1-b088-886692f3d11a}, !- Source Object
  6,                                      !- Outlet Port
  {34617eee-441a-43fd-84e3-804c253d2618}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69ccfce5-4490-4967-a9aa-940b1d61ecc8}, !- Handle
  {640b7e5b-dd1a-4f2b-b917-bd109b8439e7}, !- Name
  {34617eee-441a-43fd-84e3-804c253d2618}, !- Source Object
  3,                                      !- Outlet Port
  {44cc38ed-a776-4b27-8fcf-186fe24e64b2}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {523cf935-53e8-4ceb-81ca-fc411da36ede}, !- Handle
  Controller Water Coil 16,               !- Name
  {aa227b3b-4d95-45d1-b088-886692f3d11a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1ba827ef-d3c1-4f98-ab27-bf4a46b62dfe}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN VAV Term,  !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule Name
  {2c87a1bf-fe1a-44d3-84db-6166fcad459d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {aa227b3b-4d95-45d1-b088-886692f3d11a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c46d9610-db7b-489a-8b04-15a1990158e2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {12afa877-5586-47d3-a48c-70d59350e70c}, !- Handle
  Node 135,                               !- Name
  {c46d9610-db7b-489a-8b04-15a1990158e2}, !- Inlet Port
  {cfe86ed2-f84f-4848-91d7-1ca892896d58}; !- Outlet Port

OS:Node,
  {b2732d64-d84f-4ef5-b56b-aaae8da47de3}, !- Handle
  Node 136,                               !- Name
  {e6facd18-9989-45e1-bbd7-ecb85476e964}, !- Inlet Port
  {96d7fea7-7e4d-4cd8-b4b5-e0a7446f90a9}; !- Outlet Port

OS:Connection,
  {cfe86ed2-f84f-4848-91d7-1ca892896d58}, !- Handle
  {101e73d6-00b9-4e45-bcd8-6859d2ab2b5a}, !- Name
  {12afa877-5586-47d3-a48c-70d59350e70c}, !- Source Object
  3,                                      !- Outlet Port
  {2f1a940b-aee1-40c8-b844-b92846c0f754}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e6facd18-9989-45e1-bbd7-ecb85476e964}, !- Handle
  {9339e305-6e55-4c0c-9f52-91b585821ac3}, !- Name
  {52893a44-fe98-4cdd-9f87-78f365211cd5}, !- Source Object
  12,                                     !- Outlet Port
  {b2732d64-d84f-4ef5-b56b-aaae8da47de3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96d7fea7-7e4d-4cd8-b4b5-e0a7446f90a9}, !- Handle
  {fd9c585e-c5d3-4f0f-8792-981f9138c5be}, !- Name
  {b2732d64-d84f-4ef5-b56b-aaae8da47de3}, !- Source Object
  3,                                      !- Outlet Port
  {688720e0-cb1b-4804-b2a4-bf16ffb7775a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {bddc9aa6-2df4-4bc0-83b9-2a2f1f64de1f}, !- Handle
  Node 137,                               !- Name
  {2f96685a-f3cd-43e4-90eb-5ed0a2ebc49e}, !- Inlet Port
  {2c87a1bf-fe1a-44d3-84db-6166fcad459d}; !- Outlet Port

OS:Connection,
  {2f96685a-f3cd-43e4-90eb-5ed0a2ebc49e}, !- Handle
  {08fff086-9dbd-423d-a0db-7284fe7a3681}, !- Name
  {143456ad-2d85-41c7-89d2-63f26732e674}, !- Source Object
  5,                                      !- Outlet Port
  {bddc9aa6-2df4-4bc0-83b9-2a2f1f64de1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c87a1bf-fe1a-44d3-84db-6166fcad459d}, !- Handle
  {1e4d0a11-4242-49e7-9e63-339702f7bba5}, !- Name
  {bddc9aa6-2df4-4bc0-83b9-2a2f1f64de1f}, !- Source Object
  3,                                      !- Outlet Port
  {1ba827ef-d3c1-4f98-ab27-bf4a46b62dfe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c46d9610-db7b-489a-8b04-15a1990158e2}, !- Handle
  {a07a255d-7f83-4198-925c-5b378790b841}, !- Name
  {1ba827ef-d3c1-4f98-ab27-bf4a46b62dfe}, !- Source Object
  12,                                     !- Outlet Port
  {12afa877-5586-47d3-a48c-70d59350e70c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0d7d6acc-d1de-4776-b358-8982c1c16e19}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {313b8b4e-67f4-4360-940b-d25e9ca323cb}, !- Water Inlet Node Name
  {b8907433-2690-4237-aae3-72c28d557408}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ea132018-7367-4f6e-86a8-6d85cddc2ba2}, !- Handle
  Node 138,                               !- Name
  {8ece7465-57ed-40c5-8166-4611cfde0087}, !- Inlet Port
  {313b8b4e-67f4-4360-940b-d25e9ca323cb}; !- Outlet Port

OS:Connection,
  {8ece7465-57ed-40c5-8166-4611cfde0087}, !- Handle
  {04ae2dc0-2832-4b5c-8adf-a924130e5d19}, !- Name
  {5784e238-2f3d-4bdc-ad88-1493b5ab89c0}, !- Source Object
  20,                                     !- Outlet Port
  {ea132018-7367-4f6e-86a8-6d85cddc2ba2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {af50c5ba-a321-4299-ad79-e48ba7fae5ef}, !- Handle
  Node 139,                               !- Name
  {b8907433-2690-4237-aae3-72c28d557408}, !- Inlet Port
  {7fcbef3f-894e-4c89-a58b-3bd10e0fdd13}; !- Outlet Port

OS:Connection,
  {313b8b4e-67f4-4360-940b-d25e9ca323cb}, !- Handle
  {17be621a-49f0-4bf2-a9ba-feeab2992241}, !- Name
  {ea132018-7367-4f6e-86a8-6d85cddc2ba2}, !- Source Object
  3,                                      !- Outlet Port
  {0d7d6acc-d1de-4776-b358-8982c1c16e19}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b8907433-2690-4237-aae3-72c28d557408}, !- Handle
  {2ea8a2e8-5814-403e-84a7-b7f9909b820c}, !- Name
  {0d7d6acc-d1de-4776-b358-8982c1c16e19}, !- Source Object
  6,                                      !- Outlet Port
  {af50c5ba-a321-4299-ad79-e48ba7fae5ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fcbef3f-894e-4c89-a58b-3bd10e0fdd13}, !- Handle
  {059869ce-9061-4736-b72d-342eac191dea}, !- Name
  {af50c5ba-a321-4299-ad79-e48ba7fae5ef}, !- Source Object
  3,                                      !- Outlet Port
  {44cc38ed-a776-4b27-8fcf-186fe24e64b2}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {77cf2f43-230c-490b-8e56-389d3a8bd33d}, !- Handle
  Controller Water Coil 17,               !- Name
  {0d7d6acc-d1de-4776-b358-8982c1c16e19}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c58c5a49-6505-46d6-96f1-8d31bc45423c}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Term, !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule Name
  {c8e4f4ef-5c93-4be8-aa3c-134e640c7096}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0d7d6acc-d1de-4776-b358-8982c1c16e19}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c0ecc58d-7a45-4fd5-8eff-e92e368c13fe}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ff038023-a2b9-4d72-94e0-9dd52adb942f}, !- Handle
  Node 140,                               !- Name
  {c0ecc58d-7a45-4fd5-8eff-e92e368c13fe}, !- Inlet Port
  {83338620-567a-4032-842a-a93dfa18d04a}; !- Outlet Port

OS:Node,
  {04b53eeb-05d4-4a68-b723-714c1b9781da}, !- Handle
  Node 141,                               !- Name
  {28509695-7cbc-46dc-b023-71c5a06b36ad}, !- Inlet Port
  {ec559cfd-c63c-4a9e-bf38-60bb04e73d5e}; !- Outlet Port

OS:Connection,
  {83338620-567a-4032-842a-a93dfa18d04a}, !- Handle
  {1f97a886-a558-4836-bc1b-6857941afe9e}, !- Name
  {ff038023-a2b9-4d72-94e0-9dd52adb942f}, !- Source Object
  3,                                      !- Outlet Port
  {5f951c24-0fc5-4f6a-9b51-d6ffc1325062}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {28509695-7cbc-46dc-b023-71c5a06b36ad}, !- Handle
  {8a248cc2-c363-43de-ab3b-11b3bd671387}, !- Name
  {75685c40-8858-46c8-bdd4-26cf33a26d7c}, !- Source Object
  12,                                     !- Outlet Port
  {04b53eeb-05d4-4a68-b723-714c1b9781da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec559cfd-c63c-4a9e-bf38-60bb04e73d5e}, !- Handle
  {9196dc7e-f761-465b-b4df-80c5fc8abd8f}, !- Name
  {04b53eeb-05d4-4a68-b723-714c1b9781da}, !- Source Object
  3,                                      !- Outlet Port
  {688720e0-cb1b-4804-b2a4-bf16ffb7775a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7ec62b99-3154-4f17-93a8-ea0d76f12900}, !- Handle
  Node 142,                               !- Name
  {5370ddac-ff2c-45c6-b7fd-ba008d9a0edf}, !- Inlet Port
  {c8e4f4ef-5c93-4be8-aa3c-134e640c7096}; !- Outlet Port

OS:Connection,
  {5370ddac-ff2c-45c6-b7fd-ba008d9a0edf}, !- Handle
  {3ef1de70-fc3e-421b-8969-a56b9d96424c}, !- Name
  {143456ad-2d85-41c7-89d2-63f26732e674}, !- Source Object
  6,                                      !- Outlet Port
  {7ec62b99-3154-4f17-93a8-ea0d76f12900}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8e4f4ef-5c93-4be8-aa3c-134e640c7096}, !- Handle
  {e8097151-a517-4714-90d3-02fdfe792c90}, !- Name
  {7ec62b99-3154-4f17-93a8-ea0d76f12900}, !- Source Object
  3,                                      !- Outlet Port
  {c58c5a49-6505-46d6-96f1-8d31bc45423c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c0ecc58d-7a45-4fd5-8eff-e92e368c13fe}, !- Handle
  {6ec0455b-dedf-4ce0-89f1-b02d65266adf}, !- Name
  {c58c5a49-6505-46d6-96f1-8d31bc45423c}, !- Source Object
  12,                                     !- Outlet Port
  {ff038023-a2b9-4d72-94e0-9dd52adb942f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5338440b-78f5-46a7-b0dc-44c8d24cdc4d}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {88cf67d6-75d9-43c1-83aa-70b103eae559}, !- Water Inlet Node Name
  {adce760f-4516-4160-b420-be4aeb657205}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {19f111a2-7fea-407d-9950-43ae1eb4759e}, !- Handle
  Node 143,                               !- Name
  {a3919791-3cf0-447e-bf19-b3e74586c235}, !- Inlet Port
  {88cf67d6-75d9-43c1-83aa-70b103eae559}; !- Outlet Port

OS:Connection,
  {a3919791-3cf0-447e-bf19-b3e74586c235}, !- Handle
  {9de126a6-5ee5-459b-a77f-afa9406e04ad}, !- Name
  {5784e238-2f3d-4bdc-ad88-1493b5ab89c0}, !- Source Object
  21,                                     !- Outlet Port
  {19f111a2-7fea-407d-9950-43ae1eb4759e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {17484839-0628-47bc-9314-0452bead49ff}, !- Handle
  Node 144,                               !- Name
  {adce760f-4516-4160-b420-be4aeb657205}, !- Inlet Port
  {12b0fcc1-418b-4c94-ab95-900d25027afb}; !- Outlet Port

OS:Connection,
  {88cf67d6-75d9-43c1-83aa-70b103eae559}, !- Handle
  {58d9273d-645a-4be4-b721-280058b0a261}, !- Name
  {19f111a2-7fea-407d-9950-43ae1eb4759e}, !- Source Object
  3,                                      !- Outlet Port
  {5338440b-78f5-46a7-b0dc-44c8d24cdc4d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {adce760f-4516-4160-b420-be4aeb657205}, !- Handle
  {01266e5e-cb6b-4157-951e-3f0b60f6c7a5}, !- Name
  {5338440b-78f5-46a7-b0dc-44c8d24cdc4d}, !- Source Object
  6,                                      !- Outlet Port
  {17484839-0628-47bc-9314-0452bead49ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12b0fcc1-418b-4c94-ab95-900d25027afb}, !- Handle
  {778e0a4a-18e5-4b61-aa02-2ce45ab73ada}, !- Name
  {17484839-0628-47bc-9314-0452bead49ff}, !- Source Object
  3,                                      !- Outlet Port
  {44cc38ed-a776-4b27-8fcf-186fe24e64b2}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f45a2c32-a790-409d-a298-c354206f17b7}, !- Handle
  Controller Water Coil 18,               !- Name
  {5338440b-78f5-46a7-b0dc-44c8d24cdc4d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {675fa99f-c6c8-4df3-87ce-f2e8f76188c8}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Term, !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule Name
  {6774c0ff-b907-45c0-9267-8591de83472c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.792384942149034,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5338440b-78f5-46a7-b0dc-44c8d24cdc4d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f2f225c4-6652-4634-863f-031fa9c3a8de}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {abcfe470-16c1-487c-8109-dcb8997bc094}, !- Handle
  Node 145,                               !- Name
  {f2f225c4-6652-4634-863f-031fa9c3a8de}, !- Inlet Port
  {70209ca0-3211-48c1-86e8-f86ec2e0ec54}; !- Outlet Port

OS:Node,
  {9f96e70b-d22b-40cc-9ba8-2a863459b7b4}, !- Handle
  Node 146,                               !- Name
  {f4fcc7b4-2ca8-45e4-a4db-08c8d9d51478}, !- Inlet Port
  {7c971793-f121-4600-bae5-c2b17e0e95f8}; !- Outlet Port

OS:Connection,
  {70209ca0-3211-48c1-86e8-f86ec2e0ec54}, !- Handle
  {637dbcc7-3b42-4a4f-8dd4-a78fc8042740}, !- Name
  {abcfe470-16c1-487c-8109-dcb8997bc094}, !- Source Object
  3,                                      !- Outlet Port
  {aa84b736-9e12-40f6-8a7d-e8e13a58b368}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f4fcc7b4-2ca8-45e4-a4db-08c8d9d51478}, !- Handle
  {7176a9a6-5f30-43ef-a825-9fcab071cea7}, !- Name
  {891c6920-7cfa-44f6-b077-bda4b30ef070}, !- Source Object
  12,                                     !- Outlet Port
  {9f96e70b-d22b-40cc-9ba8-2a863459b7b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c971793-f121-4600-bae5-c2b17e0e95f8}, !- Handle
  {1fa280cd-84c8-4860-a42b-b87f7257d108}, !- Name
  {9f96e70b-d22b-40cc-9ba8-2a863459b7b4}, !- Source Object
  3,                                      !- Outlet Port
  {688720e0-cb1b-4804-b2a4-bf16ffb7775a}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {13514573-077f-44f1-9e2d-3f0573b4b25a}, !- Handle
  Node 147,                               !- Name
  {e88e71c3-f212-40ed-ae32-af1817fd0644}, !- Inlet Port
  {6774c0ff-b907-45c0-9267-8591de83472c}; !- Outlet Port

OS:Connection,
  {e88e71c3-f212-40ed-ae32-af1817fd0644}, !- Handle
  {49acb3ce-9b1a-4593-8f05-c10a7a71cc1d}, !- Name
  {143456ad-2d85-41c7-89d2-63f26732e674}, !- Source Object
  7,                                      !- Outlet Port
  {13514573-077f-44f1-9e2d-3f0573b4b25a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6774c0ff-b907-45c0-9267-8591de83472c}, !- Handle
  {b30edcc9-aa7f-4c93-a343-a5c7d3ac9997}, !- Name
  {13514573-077f-44f1-9e2d-3f0573b4b25a}, !- Source Object
  3,                                      !- Outlet Port
  {675fa99f-c6c8-4df3-87ce-f2e8f76188c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f2f225c4-6652-4634-863f-031fa9c3a8de}, !- Handle
  {14b45c1d-c223-4efe-8501-7a95606c5e32}, !- Name
  {675fa99f-c6c8-4df3-87ce-f2e8f76188c8}, !- Source Object
  12,                                     !- Outlet Port
  {abcfe470-16c1-487c-8109-dcb8997bc094}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {5c1062bf-f7eb-49e6-9bc6-5dc795603d22}, !- Handle
  Supply Air Temp - 55F 3,                !- Name
  {f5d8713e-1c17-4d70-a3b3-4c242a5f2e25}, !- Schedule Type Limits Name
  {5d39fb98-d42e-4255-91f9-d78c5a1660e7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5d39fb98-d42e-4255-91f9-d78c5a1660e7}, !- Handle
  Supply Air Temp - 55F Default 3,        !- Name
  {f5d8713e-1c17-4d70-a3b3-4c242a5f2e25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AirLoopHVAC,
  {cf0814b4-c3ed-4987-a59f-1e932187756a}, !- Handle
  PVAV_OTHER,                             !- Name
  ,                                       !- Controller List Name
  {0d6f6677-1a1d-4f78-8a83-a8e947eb2e76}, !- Availability Schedule
  {108d37d4-6704-48b2-b01f-b59fa029a034}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {393a0a6d-b448-40f5-8b27-e5582513d420}, !- Supply Side Inlet Node Name
  {0f98293d-84e4-4c6c-853c-8f2012bb8cab}, !- Demand Side Outlet Node Name
  {60e18fb8-b8b3-450d-9cdd-63413538513a}, !- Demand Side Inlet Node A
  {46edf85f-d3f0-4d5c-8740-6d759eb6c04b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {a2d6a893-ee4d-4381-841a-6216fdb155d5}, !- Handle
  Node 148,                               !- Name
  {393a0a6d-b448-40f5-8b27-e5582513d420}, !- Inlet Port
  {11728189-23e7-4126-80e3-3f96669d30ce}; !- Outlet Port

OS:Node,
  {9366842b-e1fe-474a-a7f5-e658721a36d0}, !- Handle
  Node 149,                               !- Name
  {d25cad69-d0a1-4f1a-9db3-af1931eaa144}, !- Inlet Port
  {46edf85f-d3f0-4d5c-8740-6d759eb6c04b}; !- Outlet Port

OS:Connection,
  {393a0a6d-b448-40f5-8b27-e5582513d420}, !- Handle
  {fb96756a-df6a-4570-8220-8f5902461deb}, !- Name
  {cf0814b4-c3ed-4987-a59f-1e932187756a}, !- Source Object
  8,                                      !- Outlet Port
  {a2d6a893-ee4d-4381-841a-6216fdb155d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46edf85f-d3f0-4d5c-8740-6d759eb6c04b}, !- Handle
  {2b24b649-4f9a-4c39-8dd9-00acd0f104bc}, !- Name
  {9366842b-e1fe-474a-a7f5-e658721a36d0}, !- Source Object
  3,                                      !- Outlet Port
  {cf0814b4-c3ed-4987-a59f-1e932187756a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {1dea63bf-adba-40db-b218-9699b87e779e}, !- Handle
  Node 150,                               !- Name
  {60e18fb8-b8b3-450d-9cdd-63413538513a}, !- Inlet Port
  {9aa22d78-d448-4e3e-ad03-39d3291121e2}; !- Outlet Port

OS:Node,
  {dec38d67-3501-48db-aa66-a35dabc31c15}, !- Handle
  Node 151,                               !- Name
  {29b3ab9d-04ea-438f-b10c-1db4cd41b128}, !- Inlet Port
  {0f98293d-84e4-4c6c-853c-8f2012bb8cab}; !- Outlet Port

OS:Node,
  {13041b61-15f2-4366-a3ff-898b0bfc6163}, !- Handle
  Node 152,                               !- Name
  {80a6e2bd-7480-4139-960e-5b46500206ae}, !- Inlet Port
  {78188dfb-23eb-4cc3-beff-d6b85843fe73}; !- Outlet Port

OS:Connection,
  {60e18fb8-b8b3-450d-9cdd-63413538513a}, !- Handle
  {c180fb46-3bdb-41d2-a16b-0611d96ee185}, !- Name
  {cf0814b4-c3ed-4987-a59f-1e932187756a}, !- Source Object
  10,                                     !- Outlet Port
  {1dea63bf-adba-40db-b218-9699b87e779e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f98293d-84e4-4c6c-853c-8f2012bb8cab}, !- Handle
  {2614362f-c9d9-49ea-8440-d2746185dc84}, !- Name
  {dec38d67-3501-48db-aa66-a35dabc31c15}, !- Source Object
  3,                                      !- Outlet Port
  {cf0814b4-c3ed-4987-a59f-1e932187756a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ccf3fa78-1b51-44e9-bcd9-6eb60f73d5b7}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {9aa22d78-d448-4e3e-ad03-39d3291121e2}, !- Inlet Node Name
  {049e49ab-444d-435f-bae7-0f44fe4ac608}, !- Outlet Node Name 1
  {3b350a41-e6b0-4a6d-b283-fd19aad59f51}, !- Outlet Node Name 2
  {5c1b087c-cf0c-4674-bed9-270bea4c40a7}, !- Outlet Node Name 3
  {09ef2cb4-650d-4444-9329-93298d8e32fb}, !- Outlet Node Name 4
  {d167343c-1a31-4e86-9e27-a5ab69f5752e}, !- Outlet Node Name 5
  {d4711b5c-6c3e-4545-85db-408c36c08830}, !- Outlet Node Name 6
  {bc48f017-0d35-4ca3-bcdd-c956011a2488}; !- Outlet Node Name 7

OS:AirLoopHVAC:ZoneMixer,
  {cbf88319-1e46-4181-8907-af266d916443}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {29b3ab9d-04ea-438f-b10c-1db4cd41b128}, !- Outlet Node Name
  {fd3c1d6d-f1e1-4159-9e3b-f7c8497b1bfd}, !- Inlet Node Name 1
  {499d2c28-7584-4120-9cac-f5ec047b295c}, !- Inlet Node Name 2
  {53c70d9b-d011-4bcb-bb4b-c7050d25e5cd}, !- Inlet Node Name 3
  {88d8ac3b-9ae1-47aa-87ed-2b413ff1b5f8}, !- Inlet Node Name 4
  {49e572ad-ae91-4108-9b4b-675bd9b480b3}, !- Inlet Node Name 5
  {e4cc6870-003d-45c6-b987-849c1b0c0010}, !- Inlet Node Name 6
  {2b44e18b-7069-4e83-b36e-e48d9cea8aa7}; !- Inlet Node Name 7

OS:Connection,
  {9aa22d78-d448-4e3e-ad03-39d3291121e2}, !- Handle
  {5685fcdd-a3b2-4190-a33b-4e5a1317967f}, !- Name
  {1dea63bf-adba-40db-b218-9699b87e779e}, !- Source Object
  3,                                      !- Outlet Port
  {ccf3fa78-1b51-44e9-bcd9-6eb60f73d5b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29b3ab9d-04ea-438f-b10c-1db4cd41b128}, !- Handle
  {d24f0779-ef05-4c96-93ea-8cb890d0444f}, !- Name
  {cbf88319-1e46-4181-8907-af266d916443}, !- Source Object
  2,                                      !- Outlet Port
  {dec38d67-3501-48db-aa66-a35dabc31c15}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {451b89cb-869f-4e7c-a2c4-310e412b88ee}, !- Handle
  {cf0814b4-c3ed-4987-a59f-1e932187756a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  2.791587,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  14.0000000000001,                       !- Central Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManager:NightCycle,
  {108d37d4-6704-48b2-b01f-b59fa029a034}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Fan:VariableVolume,
  {2fcf2516-190b-4af0-beee-3268463ea8f9}, !- Handle
  PVAV_OTHER Fan,                         !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {9c2cf72f-5d59-408d-a2b1-7bcaf1b81763}, !- Air Inlet Node Name
  {d25cad69-d0a1-4f1a-9db3-af1931eaa144}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {d25cad69-d0a1-4f1a-9db3-af1931eaa144}, !- Handle
  {1a191f2b-473e-4eae-b56e-c3daac67a702}, !- Name
  {2fcf2516-190b-4af0-beee-3268463ea8f9}, !- Source Object
  17,                                     !- Outlet Port
  {9366842b-e1fe-474a-a7f5-e658721a36d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4cf77836-df3a-4270-a805-9877c2192ea2}, !- Handle
  PVAV_OTHER Main Htg Coil,               !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {caca5a03-620b-4029-9b58-6867d55a7dd5}, !- Water Inlet Node Name
  {08047e71-a57c-4bbe-be73-4d960a0c62fa}, !- Water Outlet Node Name
  {a9a04a15-93f0-458f-bae0-333256472024}, !- Air Inlet Node Name
  {e7f7294f-d7c7-4d2b-abcc-15fbba5cddce}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cc20b695-92e2-40e7-8723-24c04cd6fa1c}, !- Handle
  Node 153,                               !- Name
  {e7f7294f-d7c7-4d2b-abcc-15fbba5cddce}, !- Inlet Port
  {9c2cf72f-5d59-408d-a2b1-7bcaf1b81763}; !- Outlet Port

OS:Connection,
  {e7f7294f-d7c7-4d2b-abcc-15fbba5cddce}, !- Handle
  {0e9bcae9-9dfc-443f-a2ac-8249d5b9b06d}, !- Name
  {4cf77836-df3a-4270-a805-9877c2192ea2}, !- Source Object
  8,                                      !- Outlet Port
  {cc20b695-92e2-40e7-8723-24c04cd6fa1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c2cf72f-5d59-408d-a2b1-7bcaf1b81763}, !- Handle
  {511f8482-ec57-4d22-bf91-b156201968f4}, !- Name
  {cc20b695-92e2-40e7-8723-24c04cd6fa1c}, !- Source Object
  3,                                      !- Outlet Port
  {2fcf2516-190b-4af0-beee-3268463ea8f9}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {c9c05608-759c-475c-9529-3839db57fec2}, !- Handle
  Node 154,                               !- Name
  {a256c4bf-46c0-4b8e-8d17-6d1fa8210a7e}, !- Inlet Port
  {caca5a03-620b-4029-9b58-6867d55a7dd5}; !- Outlet Port

OS:Connection,
  {a256c4bf-46c0-4b8e-8d17-6d1fa8210a7e}, !- Handle
  {540e3e76-2263-4c6e-a62f-e3990f216b8a}, !- Name
  {5784e238-2f3d-4bdc-ad88-1493b5ab89c0}, !- Source Object
  22,                                     !- Outlet Port
  {c9c05608-759c-475c-9529-3839db57fec2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b780009d-323e-49cc-9e68-3b9ede7ea545}, !- Handle
  Node 155,                               !- Name
  {08047e71-a57c-4bbe-be73-4d960a0c62fa}, !- Inlet Port
  {e2e30b05-97cb-40c6-8baf-7c8a2da054da}; !- Outlet Port

OS:Connection,
  {caca5a03-620b-4029-9b58-6867d55a7dd5}, !- Handle
  {ddbdc4dd-986f-4865-b9a2-65e790c2fe44}, !- Name
  {c9c05608-759c-475c-9529-3839db57fec2}, !- Source Object
  3,                                      !- Outlet Port
  {4cf77836-df3a-4270-a805-9877c2192ea2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {08047e71-a57c-4bbe-be73-4d960a0c62fa}, !- Handle
  {44c7ced2-9773-43f5-ac68-622d4f475ac1}, !- Name
  {4cf77836-df3a-4270-a805-9877c2192ea2}, !- Source Object
  6,                                      !- Outlet Port
  {b780009d-323e-49cc-9e68-3b9ede7ea545}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2e30b05-97cb-40c6-8baf-7c8a2da054da}, !- Handle
  {194c5bff-727b-4a22-a82f-1a898027303e}, !- Name
  {b780009d-323e-49cc-9e68-3b9ede7ea545}, !- Source Object
  3,                                      !- Outlet Port
  {44cc38ed-a776-4b27-8fcf-186fe24e64b2}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {150801e1-deb7-4691-babf-58acdcd843b5}, !- Handle
  Controller Water Coil 19,               !- Name
  {4cf77836-df3a-4270-a805-9877c2192ea2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:TwoSpeed,
  {19e3a4ff-368c-4fdd-affe-7f75a237bad1}, !- Handle
  PVAV_OTHER Clg Coil 336kBtu/hr 10.0EER, !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.46587912526969,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {15e305c3-6bcb-4367-9366-5729d2cf681f}, !- Air Inlet Node Name
  {3757056d-49fd-4e5c-ae2f-e4daaf883ae8}, !- Air Outlet Node Name
  {a7929c2d-df3d-42e2-993c-6b3bf7ec89f6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {26468cdd-ce59-4245-842b-c6eaa2f7c4a5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {49f2e88e-8f98-43b8-bfef-450df26f4f2c}, !- Energy Input Ratio Function of Temperature Curve Name
  {6e678c3d-8a9f-447c-83ec-872baf571fd9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {803d288b-60d4-4a6f-8c79-131f32e721a1}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.46587912526969,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {6d807890-2bca-4a02-aa34-94aceb5acbde}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {a7df2d98-9f19-47af-9d69-e96e82f7ae4b}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {1c29fd6e-0560-4679-8e38-2f3b96db45a1}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1a52a0bc-73e4-4995-a8fa-b31d008d4c8a}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {6215030b-5788-4341-a1f6-51c23941c946}, !- Handle
  Curve Biquadratic 14,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {862bf514-c0b1-4d6a-b5d1-408ef346bf42}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {fde21f03-9285-4d35-80b0-0f9750674d37}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bb988470-ea3d-469c-8f48-cd2c00253efe}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {d9ba80bb-4f63-45ee-9a22-50d5b5a30d24}, !- Handle
  Curve Biquadratic 16,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {368198b3-df74-403a-a5ac-3f9f77d2f838}, !- Handle
  Node 156,                               !- Name
  {3757056d-49fd-4e5c-ae2f-e4daaf883ae8}, !- Inlet Port
  {a9a04a15-93f0-458f-bae0-333256472024}; !- Outlet Port

OS:Connection,
  {3757056d-49fd-4e5c-ae2f-e4daaf883ae8}, !- Handle
  {571c03ec-8c1b-4d18-9645-4daa541f92ef}, !- Name
  {19e3a4ff-368c-4fdd-affe-7f75a237bad1}, !- Source Object
  8,                                      !- Outlet Port
  {368198b3-df74-403a-a5ac-3f9f77d2f838}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9a04a15-93f0-458f-bae0-333256472024}, !- Handle
  {dd5c1fa5-868a-4994-bcfe-322008a3f4c4}, !- Name
  {368198b3-df74-403a-a5ac-3f9f77d2f838}, !- Source Object
  3,                                      !- Outlet Port
  {4cf77836-df3a-4270-a805-9877c2192ea2}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d4e00da8-d8bc-4378-a2eb-0450664296d0}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0d6f6677-1a1d-4f78-8a83-a8e947eb2e76}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6c977fec-a7e4-48c7-ac40-d7db946de71a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6c977fec-a7e4-48c7-ac40-d7db946de71a}, !- Handle
  PVAV_OTHER Ventilation Controller,      !- Name
  {33094100-c7ce-42e5-9a01-2efe6176c829}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {44fd935e-3db4-44cb-b80a-737f052f0931}, !- Handle
  PVAV_OTHER OA Sys,                      !- Name
  {d4e00da8-d8bc-4378-a2eb-0450664296d0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f36a5eb5-7846-48bc-bc6a-88abde577e35}, !- Mixed Air Node Name
  {2059af25-b994-4daf-8fd1-3704db454ded}, !- Outdoor Air Stream Node Name
  {00c4f45e-fba3-46dd-aa3c-ceaee32e95c5}, !- Relief Air Stream Node Name
  {11728189-23e7-4126-80e3-3f96669d30ce}; !- Return Air Stream Node Name

OS:Node,
  {6c6c2057-4213-45d3-8c95-29f3f49e7e1b}, !- Handle
  Node 157,                               !- Name
  ,                                       !- Inlet Port
  {f8f96c31-5e35-4d75-82a7-b6db1d593f70}; !- Outlet Port

OS:Node,
  {84b9efb7-b020-4247-b45c-9dd1268d2adf}, !- Handle
  Node 158,                               !- Name
  {dfbe4b2e-4433-4b46-9a78-6d319be7019c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {38cd8f62-411a-495c-82b0-449fc5f20bc8}, !- Handle
  Node 159,                               !- Name
  {f36a5eb5-7846-48bc-bc6a-88abde577e35}, !- Inlet Port
  {15e305c3-6bcb-4367-9366-5729d2cf681f}; !- Outlet Port

OS:Connection,
  {11728189-23e7-4126-80e3-3f96669d30ce}, !- Handle
  {67de0b11-c269-482c-b081-73abad7b3119}, !- Name
  {a2d6a893-ee4d-4381-841a-6216fdb155d5}, !- Source Object
  3,                                      !- Outlet Port
  {44fd935e-3db4-44cb-b80a-737f052f0931}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f36a5eb5-7846-48bc-bc6a-88abde577e35}, !- Handle
  {25833505-2ad5-4570-9da2-fe225fac848f}, !- Name
  {44fd935e-3db4-44cb-b80a-737f052f0931}, !- Source Object
  5,                                      !- Outlet Port
  {38cd8f62-411a-495c-82b0-449fc5f20bc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15e305c3-6bcb-4367-9366-5729d2cf681f}, !- Handle
  {9fe1f4d8-8910-4b64-84eb-aa88a3f86ac3}, !- Name
  {38cd8f62-411a-495c-82b0-449fc5f20bc8}, !- Source Object
  3,                                      !- Outlet Port
  {19e3a4ff-368c-4fdd-affe-7f75a237bad1}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4ee03776-e360-4a64-9d8a-8d2e8051a5a7}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN Rht Coil,  !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b2ff2aab-dcc3-45ca-a08e-38c07b72d432}, !- Water Inlet Node Name
  {f017e9b5-c18c-4718-b611-a0e886bf69b9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d2724a1e-1430-4caf-a1b0-18415c3c3059}, !- Handle
  Node 160,                               !- Name
  {f56ca906-c6f0-460a-a18e-7cd7627674a1}, !- Inlet Port
  {b2ff2aab-dcc3-45ca-a08e-38c07b72d432}; !- Outlet Port

OS:Connection,
  {f56ca906-c6f0-460a-a18e-7cd7627674a1}, !- Handle
  {ae456b8a-7f88-4641-b5c3-fdffb05af604}, !- Name
  {5784e238-2f3d-4bdc-ad88-1493b5ab89c0}, !- Source Object
  23,                                     !- Outlet Port
  {d2724a1e-1430-4caf-a1b0-18415c3c3059}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f8451e2-9956-4c5a-a758-2532167ebc86}, !- Handle
  Node 161,                               !- Name
  {f017e9b5-c18c-4718-b611-a0e886bf69b9}, !- Inlet Port
  {ac4846cb-fabf-400d-ab95-8eee525d6e72}; !- Outlet Port

OS:Connection,
  {b2ff2aab-dcc3-45ca-a08e-38c07b72d432}, !- Handle
  {536d5236-2feb-43ff-8024-a32e72d6c20b}, !- Name
  {d2724a1e-1430-4caf-a1b0-18415c3c3059}, !- Source Object
  3,                                      !- Outlet Port
  {4ee03776-e360-4a64-9d8a-8d2e8051a5a7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f017e9b5-c18c-4718-b611-a0e886bf69b9}, !- Handle
  {0af41125-90be-445d-8415-903bb4d6c5c3}, !- Name
  {4ee03776-e360-4a64-9d8a-8d2e8051a5a7}, !- Source Object
  6,                                      !- Outlet Port
  {3f8451e2-9956-4c5a-a758-2532167ebc86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac4846cb-fabf-400d-ab95-8eee525d6e72}, !- Handle
  {d7dffbaa-70e4-4b0a-8dcc-3ba49fd1569e}, !- Name
  {3f8451e2-9956-4c5a-a758-2532167ebc86}, !- Source Object
  3,                                      !- Outlet Port
  {44cc38ed-a776-4b27-8fcf-186fe24e64b2}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0f2c351a-f07f-47f7-b8ef-f5d83384f51c}, !- Handle
  Controller Water Coil 20,               !- Name
  {4ee03776-e360-4a64-9d8a-8d2e8051a5a7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1f4e2c72-8a8e-4cfa-8b17-6948e16e4d6d}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN VAV Term,  !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule Name
  {bef792b2-d95d-479e-8cd4-13710126309a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.951987775901236,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4ee03776-e360-4a64-9d8a-8d2e8051a5a7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {80a6e2bd-7480-4139-960e-5b46500206ae}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3fd7a69f-b5cd-4814-936b-a4ba01b9ca84}, !- Handle
  Node 162,                               !- Name
  {db739ad0-61b4-412f-ad98-b11fd3dd4e7c}, !- Inlet Port
  {fd3c1d6d-f1e1-4159-9e3b-f7c8497b1bfd}; !- Outlet Port

OS:Connection,
  {78188dfb-23eb-4cc3-beff-d6b85843fe73}, !- Handle
  {533f501d-b1db-41c2-b92f-83e2be132e10}, !- Name
  {13041b61-15f2-4366-a3ff-898b0bfc6163}, !- Source Object
  3,                                      !- Outlet Port
  {7534813f-c7d7-41c3-bee8-f6b30de878fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db739ad0-61b4-412f-ad98-b11fd3dd4e7c}, !- Handle
  {b60fb957-9125-49bc-97d6-c454492df055}, !- Name
  {f20092b0-6c52-496c-b39b-8b0835d89531}, !- Source Object
  12,                                     !- Outlet Port
  {3fd7a69f-b5cd-4814-936b-a4ba01b9ca84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd3c1d6d-f1e1-4159-9e3b-f7c8497b1bfd}, !- Handle
  {d5453e52-4152-4576-9323-86653daa3f5b}, !- Name
  {3fd7a69f-b5cd-4814-936b-a4ba01b9ca84}, !- Source Object
  3,                                      !- Outlet Port
  {cbf88319-1e46-4181-8907-af266d916443}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {afb345ad-dc89-461b-a08c-e99c5c12c344}, !- Handle
  Node 163,                               !- Name
  {049e49ab-444d-435f-bae7-0f44fe4ac608}, !- Inlet Port
  {bef792b2-d95d-479e-8cd4-13710126309a}; !- Outlet Port

OS:Connection,
  {049e49ab-444d-435f-bae7-0f44fe4ac608}, !- Handle
  {1f53ba19-b99e-4e64-81b1-995aa8446eb4}, !- Name
  {ccf3fa78-1b51-44e9-bcd9-6eb60f73d5b7}, !- Source Object
  3,                                      !- Outlet Port
  {afb345ad-dc89-461b-a08c-e99c5c12c344}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bef792b2-d95d-479e-8cd4-13710126309a}, !- Handle
  {5f6025f7-318c-49ac-be87-3361f21a60b3}, !- Name
  {afb345ad-dc89-461b-a08c-e99c5c12c344}, !- Source Object
  3,                                      !- Outlet Port
  {1f4e2c72-8a8e-4cfa-8b17-6948e16e4d6d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {80a6e2bd-7480-4139-960e-5b46500206ae}, !- Handle
  {0f6f3497-8084-4c9d-a1ed-2c84557b6e56}, !- Name
  {1f4e2c72-8a8e-4cfa-8b17-6948e16e4d6d}, !- Source Object
  12,                                     !- Outlet Port
  {13041b61-15f2-4366-a3ff-898b0bfc6163}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {00136f46-f449-406a-8f39-85cafe29ca13}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Rht Coil,   !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {60d5bbfb-eadb-4395-b210-017faa815b76}, !- Water Inlet Node Name
  {1a3a079c-3bec-408d-bf1e-8d2e76ef6b96}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c4a5824b-1b53-45e3-9ee6-6372cb0b1f39}, !- Handle
  Node 164,                               !- Name
  {8b2e186e-ede7-45d6-8786-9535c7f14de0}, !- Inlet Port
  {60d5bbfb-eadb-4395-b210-017faa815b76}; !- Outlet Port

OS:Connection,
  {8b2e186e-ede7-45d6-8786-9535c7f14de0}, !- Handle
  {a5ec2ed9-adfb-40cb-8ec2-88e93c502163}, !- Name
  {5784e238-2f3d-4bdc-ad88-1493b5ab89c0}, !- Source Object
  24,                                     !- Outlet Port
  {c4a5824b-1b53-45e3-9ee6-6372cb0b1f39}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {de017b23-36e2-4436-8bb5-7d42e4e645f1}, !- Handle
  Node 165,                               !- Name
  {1a3a079c-3bec-408d-bf1e-8d2e76ef6b96}, !- Inlet Port
  {87b4918a-8519-4377-be92-fd59ae832fc7}; !- Outlet Port

OS:Connection,
  {60d5bbfb-eadb-4395-b210-017faa815b76}, !- Handle
  {d2011d38-ebb4-468a-8a9f-e83de67719f2}, !- Name
  {c4a5824b-1b53-45e3-9ee6-6372cb0b1f39}, !- Source Object
  3,                                      !- Outlet Port
  {00136f46-f449-406a-8f39-85cafe29ca13}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1a3a079c-3bec-408d-bf1e-8d2e76ef6b96}, !- Handle
  {33e47425-031c-4dd6-b72a-4aded46c4629}, !- Name
  {00136f46-f449-406a-8f39-85cafe29ca13}, !- Source Object
  6,                                      !- Outlet Port
  {de017b23-36e2-4436-8bb5-7d42e4e645f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87b4918a-8519-4377-be92-fd59ae832fc7}, !- Handle
  {8fed0930-5329-4dfd-8645-a5c7ae7fee06}, !- Name
  {de017b23-36e2-4436-8bb5-7d42e4e645f1}, !- Source Object
  3,                                      !- Outlet Port
  {44cc38ed-a776-4b27-8fcf-186fe24e64b2}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {173756ec-9143-4635-b1fb-4df977d497a3}, !- Handle
  Controller Water Coil 21,               !- Name
  {00136f46-f449-406a-8f39-85cafe29ca13}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d68263fa-fd41-4044-818d-9fcd7a99cab6}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN VAV Term,   !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule Name
  {f20c831c-02d2-423f-9eff-774fc25d5223}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.322805248110578,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {00136f46-f449-406a-8f39-85cafe29ca13}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c82d2f0f-4593-4f35-b97e-95995383b654}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9b3bcca7-67c9-4c16-953c-d843c9e6034d}, !- Handle
  Node 166,                               !- Name
  {c82d2f0f-4593-4f35-b97e-95995383b654}, !- Inlet Port
  {171b74f2-f2d8-4d0d-8917-486cf20761f4}; !- Outlet Port

OS:Node,
  {570c3396-8b5b-467c-9521-7e33d8c7614d}, !- Handle
  Node 167,                               !- Name
  {f6a2b689-2e01-4afc-aa55-23b8b311e9e3}, !- Inlet Port
  {499d2c28-7584-4120-9cac-f5ec047b295c}; !- Outlet Port

OS:Connection,
  {171b74f2-f2d8-4d0d-8917-486cf20761f4}, !- Handle
  {cf5c4500-bce9-4885-8ca9-1975da487769}, !- Name
  {9b3bcca7-67c9-4c16-953c-d843c9e6034d}, !- Source Object
  3,                                      !- Outlet Port
  {03eb9522-302f-4746-801a-6977a7e9df48}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6a2b689-2e01-4afc-aa55-23b8b311e9e3}, !- Handle
  {97bc71fb-af18-43b6-bfdc-e3a6a0767e27}, !- Name
  {0f6a805c-dc51-4451-a7e1-0c974ff1b812}, !- Source Object
  12,                                     !- Outlet Port
  {570c3396-8b5b-467c-9521-7e33d8c7614d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {499d2c28-7584-4120-9cac-f5ec047b295c}, !- Handle
  {e1c56a46-daae-4d78-a4ac-2c079b94f9f9}, !- Name
  {570c3396-8b5b-467c-9521-7e33d8c7614d}, !- Source Object
  3,                                      !- Outlet Port
  {cbf88319-1e46-4181-8907-af266d916443}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {689aec0f-d0e8-44ee-afb9-6f08193fac51}, !- Handle
  Node 168,                               !- Name
  {3b350a41-e6b0-4a6d-b283-fd19aad59f51}, !- Inlet Port
  {f20c831c-02d2-423f-9eff-774fc25d5223}; !- Outlet Port

OS:Connection,
  {3b350a41-e6b0-4a6d-b283-fd19aad59f51}, !- Handle
  {6f27b8c9-eb82-4661-a87d-480d58e6e7bb}, !- Name
  {ccf3fa78-1b51-44e9-bcd9-6eb60f73d5b7}, !- Source Object
  4,                                      !- Outlet Port
  {689aec0f-d0e8-44ee-afb9-6f08193fac51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f20c831c-02d2-423f-9eff-774fc25d5223}, !- Handle
  {07b7d3c5-1e4f-445d-ba2e-c3fe5d6e7e5b}, !- Name
  {689aec0f-d0e8-44ee-afb9-6f08193fac51}, !- Source Object
  3,                                      !- Outlet Port
  {d68263fa-fd41-4044-818d-9fcd7a99cab6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c82d2f0f-4593-4f35-b97e-95995383b654}, !- Handle
  {d922e8f8-5bde-4458-8da3-06fa291a9f8a}, !- Name
  {d68263fa-fd41-4044-818d-9fcd7a99cab6}, !- Source Object
  12,                                     !- Outlet Port
  {9b3bcca7-67c9-4c16-953c-d843c9e6034d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ed129802-a1c1-43a5-b103-3854892d2eec}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Rht Coil,           !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d47e6a3c-2d5f-4a82-9948-3987ee77e351}, !- Water Inlet Node Name
  {7923208f-967a-4bfa-96ff-cdbbd43850ca}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ab8ba9ad-f015-4d95-9600-6550baec5ec4}, !- Handle
  Node 169,                               !- Name
  {32784d35-990d-48fe-b01a-a967aa3f24a6}, !- Inlet Port
  {d47e6a3c-2d5f-4a82-9948-3987ee77e351}; !- Outlet Port

OS:Connection,
  {32784d35-990d-48fe-b01a-a967aa3f24a6}, !- Handle
  {a29438d8-dbb1-4b32-8b9d-25f7804b38f1}, !- Name
  {5784e238-2f3d-4bdc-ad88-1493b5ab89c0}, !- Source Object
  25,                                     !- Outlet Port
  {ab8ba9ad-f015-4d95-9600-6550baec5ec4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {76a95200-fcdb-4f0e-b421-29675dd69cb3}, !- Handle
  Node 170,                               !- Name
  {7923208f-967a-4bfa-96ff-cdbbd43850ca}, !- Inlet Port
  {5b2ed759-19c6-41d8-b626-7098c705ca53}; !- Outlet Port

OS:Connection,
  {d47e6a3c-2d5f-4a82-9948-3987ee77e351}, !- Handle
  {3e7605ea-1166-4ef8-acfa-aa92d20c52f0}, !- Name
  {ab8ba9ad-f015-4d95-9600-6550baec5ec4}, !- Source Object
  3,                                      !- Outlet Port
  {ed129802-a1c1-43a5-b103-3854892d2eec}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7923208f-967a-4bfa-96ff-cdbbd43850ca}, !- Handle
  {11119504-48b2-4390-a08a-fc9cb6e52a1c}, !- Name
  {ed129802-a1c1-43a5-b103-3854892d2eec}, !- Source Object
  6,                                      !- Outlet Port
  {76a95200-fcdb-4f0e-b421-29675dd69cb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b2ed759-19c6-41d8-b626-7098c705ca53}, !- Handle
  {42de2dda-9ba9-4fc5-b78a-a7d9a507af5b}, !- Name
  {76a95200-fcdb-4f0e-b421-29675dd69cb3}, !- Source Object
  3,                                      !- Outlet Port
  {44cc38ed-a776-4b27-8fcf-186fe24e64b2}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {88625d64-824e-4881-b90b-3073f8ea3778}, !- Handle
  Controller Water Coil 22,               !- Name
  {ed129802-a1c1-43a5-b103-3854892d2eec}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cbef092b-0b11-428c-90b8-1a6f21781300}, !- Handle
  Lobby_ZN_1_FLR_1 ZN VAV Term,           !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule Name
  {7be74abe-619f-4f91-94b6-2947bbb76bfa}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ed129802-a1c1-43a5-b103-3854892d2eec}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {89ecbb22-8b52-4109-9a97-f96d18b4536e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ef97f186-c387-45b9-b56b-7001fde5f25a}, !- Handle
  Node 171,                               !- Name
  {89ecbb22-8b52-4109-9a97-f96d18b4536e}, !- Inlet Port
  {8e466e05-2a11-46f0-bc46-7081700cf969}; !- Outlet Port

OS:Node,
  {fc836fc4-429d-44df-bf59-27dacb4aecdd}, !- Handle
  Node 172,                               !- Name
  {53abe0a5-9322-4e3d-9259-2f83c5972ebd}, !- Inlet Port
  {53c70d9b-d011-4bcb-bb4b-c7050d25e5cd}; !- Outlet Port

OS:Connection,
  {8e466e05-2a11-46f0-bc46-7081700cf969}, !- Handle
  {c16da5d3-4cb6-48ac-b0af-2cdeb44b7c62}, !- Name
  {ef97f186-c387-45b9-b56b-7001fde5f25a}, !- Source Object
  3,                                      !- Outlet Port
  {89f88359-5cfc-40ea-912a-1e38c9aac905}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {53abe0a5-9322-4e3d-9259-2f83c5972ebd}, !- Handle
  {730227bb-d6a2-40f0-b4e4-c9ef2898c46b}, !- Name
  {651794dc-ac00-4564-822c-e5c796b39f5f}, !- Source Object
  12,                                     !- Outlet Port
  {fc836fc4-429d-44df-bf59-27dacb4aecdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53c70d9b-d011-4bcb-bb4b-c7050d25e5cd}, !- Handle
  {fcd11078-a541-415a-87b3-e728560df388}, !- Name
  {fc836fc4-429d-44df-bf59-27dacb4aecdd}, !- Source Object
  3,                                      !- Outlet Port
  {cbf88319-1e46-4181-8907-af266d916443}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {dffd2477-af34-4513-9b72-cb81ad972bc8}, !- Handle
  Node 173,                               !- Name
  {5c1b087c-cf0c-4674-bed9-270bea4c40a7}, !- Inlet Port
  {7be74abe-619f-4f91-94b6-2947bbb76bfa}; !- Outlet Port

OS:Connection,
  {5c1b087c-cf0c-4674-bed9-270bea4c40a7}, !- Handle
  {7e410567-e18d-4551-a713-5473e1ee5627}, !- Name
  {ccf3fa78-1b51-44e9-bcd9-6eb60f73d5b7}, !- Source Object
  5,                                      !- Outlet Port
  {dffd2477-af34-4513-9b72-cb81ad972bc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7be74abe-619f-4f91-94b6-2947bbb76bfa}, !- Handle
  {7ff5689e-ca08-4110-b8bc-5afe44c1bd3a}, !- Name
  {dffd2477-af34-4513-9b72-cb81ad972bc8}, !- Source Object
  3,                                      !- Outlet Port
  {cbef092b-0b11-428c-90b8-1a6f21781300}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {89ecbb22-8b52-4109-9a97-f96d18b4536e}, !- Handle
  {9c420c13-0512-4077-aa69-533e759d5adf}, !- Name
  {cbef092b-0b11-428c-90b8-1a6f21781300}, !- Source Object
  12,                                     !- Outlet Port
  {ef97f186-c387-45b9-b56b-7001fde5f25a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3c3dfd4b-d965-4325-9d91-8debca2c6278}, !- Handle
  Mech_ZN_1_FLR_1 ZN Rht Coil,            !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {88010768-f66d-48b8-8fbe-9800d6a051ed}, !- Water Inlet Node Name
  {f9790d14-f637-4f17-9003-6c2cdf8169ac}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d7a91a6f-fd9b-4e2e-86dd-51d95b3c8d8d}, !- Handle
  Node 174,                               !- Name
  {c45791ad-7eb8-4874-b07d-df413b82b880}, !- Inlet Port
  {88010768-f66d-48b8-8fbe-9800d6a051ed}; !- Outlet Port

OS:Connection,
  {c45791ad-7eb8-4874-b07d-df413b82b880}, !- Handle
  {2934e43d-ec88-4ed1-93f3-cd0cce2e2cac}, !- Name
  {5784e238-2f3d-4bdc-ad88-1493b5ab89c0}, !- Source Object
  26,                                     !- Outlet Port
  {d7a91a6f-fd9b-4e2e-86dd-51d95b3c8d8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {433e7244-a532-4f27-8c9a-c1ef84e10ffd}, !- Handle
  Node 175,                               !- Name
  {f9790d14-f637-4f17-9003-6c2cdf8169ac}, !- Inlet Port
  {8cd0ab9f-0008-416a-a258-eb5e8d7bf216}; !- Outlet Port

OS:Connection,
  {88010768-f66d-48b8-8fbe-9800d6a051ed}, !- Handle
  {1b6c8f04-3786-4701-b3ba-def43d7d017d}, !- Name
  {d7a91a6f-fd9b-4e2e-86dd-51d95b3c8d8d}, !- Source Object
  3,                                      !- Outlet Port
  {3c3dfd4b-d965-4325-9d91-8debca2c6278}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f9790d14-f637-4f17-9003-6c2cdf8169ac}, !- Handle
  {22e3ab5b-7509-4362-ba1a-33cb73498728}, !- Name
  {3c3dfd4b-d965-4325-9d91-8debca2c6278}, !- Source Object
  6,                                      !- Outlet Port
  {433e7244-a532-4f27-8c9a-c1ef84e10ffd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cd0ab9f-0008-416a-a258-eb5e8d7bf216}, !- Handle
  {de1b3b52-599e-41ed-9e5e-63600ae011db}, !- Name
  {433e7244-a532-4f27-8c9a-c1ef84e10ffd}, !- Source Object
  3,                                      !- Outlet Port
  {44cc38ed-a776-4b27-8fcf-186fe24e64b2}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {208e7dfd-7f35-429d-802b-0c4c04e2b066}, !- Handle
  Controller Water Coil 23,               !- Name
  {3c3dfd4b-d965-4325-9d91-8debca2c6278}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {728b44ef-e438-4992-8a74-7768b5165d00}, !- Handle
  Mech_ZN_1_FLR_1 ZN VAV Term,            !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule Name
  {7476a3ae-1b2c-4e2d-813e-58fd5f77f73b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.868975558777814,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3c3dfd4b-d965-4325-9d91-8debca2c6278}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {565c582d-684e-4480-93f6-40119b8209b1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {62090f96-f373-4297-b588-cadc87d0001c}, !- Handle
  Node 176,                               !- Name
  {565c582d-684e-4480-93f6-40119b8209b1}, !- Inlet Port
  {6dda5e7d-97fb-4c56-b6d1-ecc13c9b586b}; !- Outlet Port

OS:Node,
  {6cf773f2-dcd4-41ae-943b-64eca4c682ac}, !- Handle
  Node 177,                               !- Name
  {0d4fa43a-ea83-4e7b-b2be-58ec3dc55198}, !- Inlet Port
  {88d8ac3b-9ae1-47aa-87ed-2b413ff1b5f8}; !- Outlet Port

OS:Connection,
  {6dda5e7d-97fb-4c56-b6d1-ecc13c9b586b}, !- Handle
  {c4572418-cab4-491b-aecd-6f438d0c8370}, !- Name
  {62090f96-f373-4297-b588-cadc87d0001c}, !- Source Object
  3,                                      !- Outlet Port
  {34bba291-e8d4-4f06-80b6-ae59f13b98b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d4fa43a-ea83-4e7b-b2be-58ec3dc55198}, !- Handle
  {c3d19be5-828c-4f30-bb8c-c9b8f1999fe6}, !- Name
  {2511537d-4a1f-41cf-b673-494269d4b576}, !- Source Object
  12,                                     !- Outlet Port
  {6cf773f2-dcd4-41ae-943b-64eca4c682ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88d8ac3b-9ae1-47aa-87ed-2b413ff1b5f8}, !- Handle
  {e53c9f5f-d290-4244-8ebf-292b282ea47c}, !- Name
  {6cf773f2-dcd4-41ae-943b-64eca4c682ac}, !- Source Object
  3,                                      !- Outlet Port
  {cbf88319-1e46-4181-8907-af266d916443}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1023efc0-c48f-457a-b758-20b30174f601}, !- Handle
  Node 178,                               !- Name
  {09ef2cb4-650d-4444-9329-93298d8e32fb}, !- Inlet Port
  {7476a3ae-1b2c-4e2d-813e-58fd5f77f73b}; !- Outlet Port

OS:Connection,
  {09ef2cb4-650d-4444-9329-93298d8e32fb}, !- Handle
  {4434196e-50b4-4e14-9cd6-c817a81fcce5}, !- Name
  {ccf3fa78-1b51-44e9-bcd9-6eb60f73d5b7}, !- Source Object
  6,                                      !- Outlet Port
  {1023efc0-c48f-457a-b758-20b30174f601}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7476a3ae-1b2c-4e2d-813e-58fd5f77f73b}, !- Handle
  {24a9aacb-170e-424e-88fb-a2747db9e6b2}, !- Name
  {1023efc0-c48f-457a-b758-20b30174f601}, !- Source Object
  3,                                      !- Outlet Port
  {728b44ef-e438-4992-8a74-7768b5165d00}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {565c582d-684e-4480-93f6-40119b8209b1}, !- Handle
  {cfe255d8-1242-4201-b423-1618e0985da0}, !- Name
  {728b44ef-e438-4992-8a74-7768b5165d00}, !- Source Object
  12,                                     !- Outlet Port
  {62090f96-f373-4297-b588-cadc87d0001c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {89d4405a-e974-4d62-bef0-904dedeb4b35}, !- Handle
  Bath_ZN_1_FLR_1 ZN Rht Coil,            !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ef9c9c4e-01e2-4d1b-986b-8791cd5fc612}, !- Water Inlet Node Name
  {5775a914-88d2-4382-b8d5-4fe569f69317}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {24b60810-bdb4-43c3-a9c7-986854d78fd4}, !- Handle
  Node 179,                               !- Name
  {49adfdab-607e-4d92-b60c-72d82f2d401c}, !- Inlet Port
  {ef9c9c4e-01e2-4d1b-986b-8791cd5fc612}; !- Outlet Port

OS:Connection,
  {49adfdab-607e-4d92-b60c-72d82f2d401c}, !- Handle
  {f4521940-183d-4a68-bbbb-3f0cc95849dc}, !- Name
  {5784e238-2f3d-4bdc-ad88-1493b5ab89c0}, !- Source Object
  27,                                     !- Outlet Port
  {24b60810-bdb4-43c3-a9c7-986854d78fd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8653a891-e693-466c-be8c-fe354ab13238}, !- Handle
  Node 180,                               !- Name
  {5775a914-88d2-4382-b8d5-4fe569f69317}, !- Inlet Port
  {d870fd4b-b92f-4b0c-80c0-07b4971b742c}; !- Outlet Port

OS:Connection,
  {ef9c9c4e-01e2-4d1b-986b-8791cd5fc612}, !- Handle
  {92632d6a-1789-412a-a312-ddeae531051d}, !- Name
  {24b60810-bdb4-43c3-a9c7-986854d78fd4}, !- Source Object
  3,                                      !- Outlet Port
  {89d4405a-e974-4d62-bef0-904dedeb4b35}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5775a914-88d2-4382-b8d5-4fe569f69317}, !- Handle
  {78d40114-46b8-4a8b-8765-620e7d5f2f1d}, !- Name
  {89d4405a-e974-4d62-bef0-904dedeb4b35}, !- Source Object
  6,                                      !- Outlet Port
  {8653a891-e693-466c-be8c-fe354ab13238}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d870fd4b-b92f-4b0c-80c0-07b4971b742c}, !- Handle
  {a79013b8-11ca-4d4e-ba43-284630c7a138}, !- Name
  {8653a891-e693-466c-be8c-fe354ab13238}, !- Source Object
  3,                                      !- Outlet Port
  {44cc38ed-a776-4b27-8fcf-186fe24e64b2}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ae61dea5-ed73-4b80-9059-19c610ba2400}, !- Handle
  Controller Water Coil 24,               !- Name
  {89d4405a-e974-4d62-bef0-904dedeb4b35}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3a7a5b09-5e44-4f12-b2ef-b1b649c99846}, !- Handle
  Bath_ZN_1_FLR_1 ZN VAV Term,            !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule Name
  {95614f16-c7d8-4bf2-8ace-32fbe76aa9c6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {89d4405a-e974-4d62-bef0-904dedeb4b35}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ad0bc907-aae7-46c4-bda9-d943b1f8ec4a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {79f4d676-9b7b-4245-abfc-f7f82d8ebe35}, !- Handle
  Node 181,                               !- Name
  {ad0bc907-aae7-46c4-bda9-d943b1f8ec4a}, !- Inlet Port
  {b179986c-d441-44e1-8540-0d88bf446fb5}; !- Outlet Port

OS:Node,
  {e5b35d4d-78e1-4914-95a9-b9611b22b547}, !- Handle
  Node 182,                               !- Name
  {deedd846-5c03-48dd-81f0-25df3eef529d}, !- Inlet Port
  {49e572ad-ae91-4108-9b4b-675bd9b480b3}; !- Outlet Port

OS:Connection,
  {b179986c-d441-44e1-8540-0d88bf446fb5}, !- Handle
  {e34344d4-6f97-4f47-8813-7b44bb59dd71}, !- Name
  {79f4d676-9b7b-4245-abfc-f7f82d8ebe35}, !- Source Object
  3,                                      !- Outlet Port
  {dd71bd53-ad82-45b2-8c0b-ac32ae1eb67a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {deedd846-5c03-48dd-81f0-25df3eef529d}, !- Handle
  {36b6e637-dcc9-4149-80e0-22ce02fd9bb3}, !- Name
  {74494250-ef17-4613-a09f-a8abb8f4ccc6}, !- Source Object
  12,                                     !- Outlet Port
  {e5b35d4d-78e1-4914-95a9-b9611b22b547}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49e572ad-ae91-4108-9b4b-675bd9b480b3}, !- Handle
  {85c85b89-86c3-4808-a370-0b5d89d1f163}, !- Name
  {e5b35d4d-78e1-4914-95a9-b9611b22b547}, !- Source Object
  3,                                      !- Outlet Port
  {cbf88319-1e46-4181-8907-af266d916443}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {38888a0e-020e-4294-94d5-264b201a4979}, !- Handle
  Node 183,                               !- Name
  {d167343c-1a31-4e86-9e27-a5ab69f5752e}, !- Inlet Port
  {95614f16-c7d8-4bf2-8ace-32fbe76aa9c6}; !- Outlet Port

OS:Connection,
  {d167343c-1a31-4e86-9e27-a5ab69f5752e}, !- Handle
  {f665b948-36d8-4ff3-8fc4-d1763defe23a}, !- Name
  {ccf3fa78-1b51-44e9-bcd9-6eb60f73d5b7}, !- Source Object
  7,                                      !- Outlet Port
  {38888a0e-020e-4294-94d5-264b201a4979}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95614f16-c7d8-4bf2-8ace-32fbe76aa9c6}, !- Handle
  {dfb1904e-3b96-47bc-b690-0ef56a409684}, !- Name
  {38888a0e-020e-4294-94d5-264b201a4979}, !- Source Object
  3,                                      !- Outlet Port
  {3a7a5b09-5e44-4f12-b2ef-b1b649c99846}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ad0bc907-aae7-46c4-bda9-d943b1f8ec4a}, !- Handle
  {7a949956-9a2d-436e-91ec-9250d1915554}, !- Name
  {3a7a5b09-5e44-4f12-b2ef-b1b649c99846}, !- Source Object
  12,                                     !- Outlet Port
  {79f4d676-9b7b-4245-abfc-f7f82d8ebe35}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9db75a9e-fff3-45a5-bd53-94758bc5edc4}, !- Handle
  Offices_ZN_1_FLR_1 ZN Rht Coil,         !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5757575f-048e-4a3a-adc3-fee90f7e0603}, !- Water Inlet Node Name
  {cf4dac31-5b60-4e74-b99a-7b5f4b32c64c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e0ce9428-869e-47c9-93fe-9a7cc63b2c3c}, !- Handle
  Node 184,                               !- Name
  {03c35024-9296-4e2b-b691-4e7ce8fa7200}, !- Inlet Port
  {5757575f-048e-4a3a-adc3-fee90f7e0603}; !- Outlet Port

OS:Connection,
  {03c35024-9296-4e2b-b691-4e7ce8fa7200}, !- Handle
  {655f2121-2c4e-4b40-a149-4c29cd13038e}, !- Name
  {5784e238-2f3d-4bdc-ad88-1493b5ab89c0}, !- Source Object
  28,                                     !- Outlet Port
  {e0ce9428-869e-47c9-93fe-9a7cc63b2c3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {778289d0-b741-4a2e-8127-5b94c507ca11}, !- Handle
  Node 185,                               !- Name
  {cf4dac31-5b60-4e74-b99a-7b5f4b32c64c}, !- Inlet Port
  {8833d0ca-b5a0-4c45-8217-8be2982b2301}; !- Outlet Port

OS:Connection,
  {5757575f-048e-4a3a-adc3-fee90f7e0603}, !- Handle
  {3b73d9cf-c351-4a23-ade0-f9434988b290}, !- Name
  {e0ce9428-869e-47c9-93fe-9a7cc63b2c3c}, !- Source Object
  3,                                      !- Outlet Port
  {9db75a9e-fff3-45a5-bd53-94758bc5edc4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cf4dac31-5b60-4e74-b99a-7b5f4b32c64c}, !- Handle
  {165142bf-005f-4ff1-abe4-87e3168bfe10}, !- Name
  {9db75a9e-fff3-45a5-bd53-94758bc5edc4}, !- Source Object
  6,                                      !- Outlet Port
  {778289d0-b741-4a2e-8127-5b94c507ca11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8833d0ca-b5a0-4c45-8217-8be2982b2301}, !- Handle
  {30dd6928-a9ee-4fc1-9721-cde05d46cee9}, !- Name
  {778289d0-b741-4a2e-8127-5b94c507ca11}, !- Source Object
  3,                                      !- Outlet Port
  {44cc38ed-a776-4b27-8fcf-186fe24e64b2}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {15abe8ab-9add-4791-aab3-1096f7eee596}, !- Handle
  Controller Water Coil 25,               !- Name
  {9db75a9e-fff3-45a5-bd53-94758bc5edc4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a985bf8a-f9cd-4323-a579-6eea7a97364f}, !- Handle
  Offices_ZN_1_FLR_1 ZN VAV Term,         !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule Name
  {8be9caef-3a29-4366-bdc7-514b57f122ab}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.207891416735211,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9db75a9e-fff3-45a5-bd53-94758bc5edc4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {355b682e-abd0-4aa9-91a2-32546bb2b3dc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d8c9e82a-674c-44db-bf17-ecf457d3adb6}, !- Handle
  Node 186,                               !- Name
  {355b682e-abd0-4aa9-91a2-32546bb2b3dc}, !- Inlet Port
  {f7cd7cff-f95e-4038-8378-405a9f45fe6f}; !- Outlet Port

OS:Node,
  {6afade38-6196-429e-94ef-57ff1d46f45d}, !- Handle
  Node 187,                               !- Name
  {6e4770cb-5bce-4b72-b7d8-9c5eba766e2b}, !- Inlet Port
  {e4cc6870-003d-45c6-b987-849c1b0c0010}; !- Outlet Port

OS:Connection,
  {f7cd7cff-f95e-4038-8378-405a9f45fe6f}, !- Handle
  {a5ee4bdb-df2a-4a4f-b64c-ecaddaf6d755}, !- Name
  {d8c9e82a-674c-44db-bf17-ecf457d3adb6}, !- Source Object
  3,                                      !- Outlet Port
  {439a875d-2305-4600-8a1b-fa9ca95a2f62}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6e4770cb-5bce-4b72-b7d8-9c5eba766e2b}, !- Handle
  {07fa9b91-de59-4cea-ae4d-76971c67ee43}, !- Name
  {1fa13ab5-3910-4abe-90e7-936c92596135}, !- Source Object
  12,                                     !- Outlet Port
  {6afade38-6196-429e-94ef-57ff1d46f45d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4cc6870-003d-45c6-b987-849c1b0c0010}, !- Handle
  {41eed243-a560-45b9-bfc9-ec66481abe0c}, !- Name
  {6afade38-6196-429e-94ef-57ff1d46f45d}, !- Source Object
  3,                                      !- Outlet Port
  {cbf88319-1e46-4181-8907-af266d916443}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ac5e9af7-29df-428e-aeab-be411051fbb3}, !- Handle
  Node 188,                               !- Name
  {d4711b5c-6c3e-4545-85db-408c36c08830}, !- Inlet Port
  {8be9caef-3a29-4366-bdc7-514b57f122ab}; !- Outlet Port

OS:Connection,
  {d4711b5c-6c3e-4545-85db-408c36c08830}, !- Handle
  {da812cb1-f69c-4d4e-8c47-40b9eb7e9634}, !- Name
  {ccf3fa78-1b51-44e9-bcd9-6eb60f73d5b7}, !- Source Object
  8,                                      !- Outlet Port
  {ac5e9af7-29df-428e-aeab-be411051fbb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8be9caef-3a29-4366-bdc7-514b57f122ab}, !- Handle
  {32ef9e90-bd7d-4d31-8231-3a49586863bc}, !- Name
  {ac5e9af7-29df-428e-aeab-be411051fbb3}, !- Source Object
  3,                                      !- Outlet Port
  {a985bf8a-f9cd-4323-a579-6eea7a97364f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {355b682e-abd0-4aa9-91a2-32546bb2b3dc}, !- Handle
  {37d0de75-e2d1-4477-8298-3a704b5c978a}, !- Name
  {a985bf8a-f9cd-4323-a579-6eea7a97364f}, !- Source Object
  12,                                     !- Outlet Port
  {d8c9e82a-674c-44db-bf17-ecf457d3adb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4ad3e0a7-5b17-43f2-8ecb-1d03e238cb7a}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {575b8404-b003-4c22-8972-4ad8d7825773}, !- Water Inlet Node Name
  {6f0e58cb-0779-4876-8a47-456ef6c92b61}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d36aca85-fa87-44fc-a7a4-19890e94aec1}, !- Handle
  Node 189,                               !- Name
  {2a4173d8-0907-497e-a145-170fc0da4e18}, !- Inlet Port
  {575b8404-b003-4c22-8972-4ad8d7825773}; !- Outlet Port

OS:Connection,
  {2a4173d8-0907-497e-a145-170fc0da4e18}, !- Handle
  {3fa7571d-9760-4236-a7fc-b651a55ef6df}, !- Name
  {5784e238-2f3d-4bdc-ad88-1493b5ab89c0}, !- Source Object
  29,                                     !- Outlet Port
  {d36aca85-fa87-44fc-a7a4-19890e94aec1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e10835d1-c2de-4363-a22b-6749e3e7ace5}, !- Handle
  Node 190,                               !- Name
  {6f0e58cb-0779-4876-8a47-456ef6c92b61}, !- Inlet Port
  {25e31c7a-e7db-4bad-a0b7-0d922331ca56}; !- Outlet Port

OS:Connection,
  {575b8404-b003-4c22-8972-4ad8d7825773}, !- Handle
  {71e91db9-f907-4903-bf27-567298f355a1}, !- Name
  {d36aca85-fa87-44fc-a7a4-19890e94aec1}, !- Source Object
  3,                                      !- Outlet Port
  {4ad3e0a7-5b17-43f2-8ecb-1d03e238cb7a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6f0e58cb-0779-4876-8a47-456ef6c92b61}, !- Handle
  {6d096482-0fb1-449c-879e-45cdbe20fc44}, !- Name
  {4ad3e0a7-5b17-43f2-8ecb-1d03e238cb7a}, !- Source Object
  6,                                      !- Outlet Port
  {e10835d1-c2de-4363-a22b-6749e3e7ace5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25e31c7a-e7db-4bad-a0b7-0d922331ca56}, !- Handle
  {48418307-c712-4c0f-b843-bd5ad9a46165}, !- Name
  {e10835d1-c2de-4363-a22b-6749e3e7ace5}, !- Source Object
  3,                                      !- Outlet Port
  {44cc38ed-a776-4b27-8fcf-186fe24e64b2}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {367d248f-edc7-46b2-92b0-8c897ddf4c45}, !- Handle
  Controller Water Coil 26,               !- Name
  {4ad3e0a7-5b17-43f2-8ecb-1d03e238cb7a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {faf1e9c0-9544-4d81-b376-8b77f6b56f46}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN VAV Term, !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule Name
  {93a7cd4a-78e0-4f08-9d5c-e9be4328a9eb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.851626924677565,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4ad3e0a7-5b17-43f2-8ecb-1d03e238cb7a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {64f3e371-4283-499d-8af1-3a8b9f957774}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c599d805-88d0-4433-bccf-8975723c1180}, !- Handle
  Node 191,                               !- Name
  {64f3e371-4283-499d-8af1-3a8b9f957774}, !- Inlet Port
  {204b5d3a-d2f3-4aba-8d7f-07913d578b4d}; !- Outlet Port

OS:Node,
  {75482a8d-2c40-44bd-bd8d-0b42e5ec262a}, !- Handle
  Node 192,                               !- Name
  {9a122c4a-ec39-409d-b1cd-fffca06ce587}, !- Inlet Port
  {2b44e18b-7069-4e83-b36e-e48d9cea8aa7}; !- Outlet Port

OS:Connection,
  {204b5d3a-d2f3-4aba-8d7f-07913d578b4d}, !- Handle
  {bc781f41-6feb-4303-b36e-bafb6200dd52}, !- Name
  {c599d805-88d0-4433-bccf-8975723c1180}, !- Source Object
  3,                                      !- Outlet Port
  {aa42ae5e-7f59-461c-b062-476531f69952}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a122c4a-ec39-409d-b1cd-fffca06ce587}, !- Handle
  {38f0bb8f-14c0-4313-a262-9b3ed06e48cb}, !- Name
  {84c3cb91-e236-4ba0-88ac-875f5c3ca914}, !- Source Object
  12,                                     !- Outlet Port
  {75482a8d-2c40-44bd-bd8d-0b42e5ec262a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b44e18b-7069-4e83-b36e-e48d9cea8aa7}, !- Handle
  {fb1f0061-bec5-41e5-80c7-59e5c407ef71}, !- Name
  {75482a8d-2c40-44bd-bd8d-0b42e5ec262a}, !- Source Object
  3,                                      !- Outlet Port
  {cbf88319-1e46-4181-8907-af266d916443}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {1e78aa31-c910-4c47-a809-a2583524f3d5}, !- Handle
  Node 193,                               !- Name
  {bc48f017-0d35-4ca3-bcdd-c956011a2488}, !- Inlet Port
  {93a7cd4a-78e0-4f08-9d5c-e9be4328a9eb}; !- Outlet Port

OS:Connection,
  {bc48f017-0d35-4ca3-bcdd-c956011a2488}, !- Handle
  {143a2906-e943-4f29-96ec-f1bdb4d45317}, !- Name
  {ccf3fa78-1b51-44e9-bcd9-6eb60f73d5b7}, !- Source Object
  9,                                      !- Outlet Port
  {1e78aa31-c910-4c47-a809-a2583524f3d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93a7cd4a-78e0-4f08-9d5c-e9be4328a9eb}, !- Handle
  {4b9458ba-16d1-4a71-88f3-116deeca6674}, !- Name
  {1e78aa31-c910-4c47-a809-a2583524f3d5}, !- Source Object
  3,                                      !- Outlet Port
  {faf1e9c0-9544-4d81-b376-8b77f6b56f46}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {64f3e371-4283-499d-8af1-3a8b9f957774}, !- Handle
  {621a0e50-1ba6-4553-a1de-bcbcd3b00af0}, !- Name
  {faf1e9c0-9544-4d81-b376-8b77f6b56f46}, !- Source Object
  12,                                     !- Outlet Port
  {c599d805-88d0-4433-bccf-8975723c1180}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {602054ab-a999-4906-980b-3017d7ad62bd}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6,       !- Name
  ,                                       !- Controller List Name
  {0d6f6677-1a1d-4f78-8a83-a8e947eb2e76}, !- Availability Schedule
  {a5c04ca5-0bae-4ff0-b31b-84c640ed56d0}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e358ea51-6e26-4559-a943-03449262e8aa}, !- Supply Side Inlet Node Name
  {bbf1d56f-df9c-42b7-9543-cc62a23d44c0}, !- Demand Side Outlet Node Name
  {aecf1899-601a-4b4b-ba44-da9bb139ef75}, !- Demand Side Inlet Node A
  {395a3622-8d07-4f52-bd0b-94eb8a92e987}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {c8ac92cb-1594-40b3-b8d4-8a34a238fa5b}, !- Handle
  Node 194,                               !- Name
  {e358ea51-6e26-4559-a943-03449262e8aa}, !- Inlet Port
  {c3db86ec-eec1-4647-afab-7c8a5d6b6774}; !- Outlet Port

OS:Node,
  {bc13eb51-7eae-4438-90bf-bdee85a98c5d}, !- Handle
  Node 195,                               !- Name
  {f7adab94-3aa9-42a6-96f0-4c60b57591df}, !- Inlet Port
  {395a3622-8d07-4f52-bd0b-94eb8a92e987}; !- Outlet Port

OS:Connection,
  {e358ea51-6e26-4559-a943-03449262e8aa}, !- Handle
  {dd0a273e-eab5-4a14-abac-fcfb9d810fb7}, !- Name
  {602054ab-a999-4906-980b-3017d7ad62bd}, !- Source Object
  8,                                      !- Outlet Port
  {c8ac92cb-1594-40b3-b8d4-8a34a238fa5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {395a3622-8d07-4f52-bd0b-94eb8a92e987}, !- Handle
  {bc053e2c-6785-463e-98c3-656c1324f53f}, !- Name
  {bc13eb51-7eae-4438-90bf-bdee85a98c5d}, !- Source Object
  3,                                      !- Outlet Port
  {602054ab-a999-4906-980b-3017d7ad62bd}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5d0dece3-7621-4d65-aaa6-33b2372b08b7}, !- Handle
  Node 196,                               !- Name
  {aecf1899-601a-4b4b-ba44-da9bb139ef75}, !- Inlet Port
  {3e6bc1cf-5722-418e-a9e6-a7501e0aaeb0}; !- Outlet Port

OS:Node,
  {4784b098-173c-4c0b-bced-58f9208a363b}, !- Handle
  Node 197,                               !- Name
  {cfc23ed6-32b8-48f1-9ee4-d126ba19df0d}, !- Inlet Port
  {bbf1d56f-df9c-42b7-9543-cc62a23d44c0}; !- Outlet Port

OS:Node,
  {2ae1722f-9d66-4027-ad4b-2838db4caa4e}, !- Handle
  Node 198,                               !- Name
  {d3639a4b-b412-45e2-a4a4-d44a95214966}, !- Inlet Port
  {cbf9f82d-c69f-4d89-9bc4-5d9d1b02f83d}; !- Outlet Port

OS:Connection,
  {aecf1899-601a-4b4b-ba44-da9bb139ef75}, !- Handle
  {3a1ddb99-5013-43b8-99b0-1b217d5dbcb2}, !- Name
  {602054ab-a999-4906-980b-3017d7ad62bd}, !- Source Object
  10,                                     !- Outlet Port
  {5d0dece3-7621-4d65-aaa6-33b2372b08b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbf1d56f-df9c-42b7-9543-cc62a23d44c0}, !- Handle
  {1fde08e4-6bc7-4d66-a982-21a7829f4150}, !- Name
  {4784b098-173c-4c0b-bced-58f9208a363b}, !- Source Object
  3,                                      !- Outlet Port
  {602054ab-a999-4906-980b-3017d7ad62bd}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3be547b4-1438-41aa-afca-cdeb2f38fe9e}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {3e6bc1cf-5722-418e-a9e6-a7501e0aaeb0}, !- Inlet Node Name
  {1f0b88b5-6adb-4431-b243-fe697fe6b043}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d7bb4319-6118-41de-90a5-d4cb0ced214b}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {cfc23ed6-32b8-48f1-9ee4-d126ba19df0d}, !- Outlet Node Name
  {41ad212d-312e-4d88-872c-31d97d1609e6}; !- Inlet Node Name 1

OS:Connection,
  {3e6bc1cf-5722-418e-a9e6-a7501e0aaeb0}, !- Handle
  {9e7ae0e5-376f-4a9b-8855-f502dcf6e1d9}, !- Name
  {5d0dece3-7621-4d65-aaa6-33b2372b08b7}, !- Source Object
  3,                                      !- Outlet Port
  {3be547b4-1438-41aa-afca-cdeb2f38fe9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfc23ed6-32b8-48f1-9ee4-d126ba19df0d}, !- Handle
  {ba1b8e7d-21ca-4c15-89c4-7ca36f9b8b67}, !- Name
  {d7bb4319-6118-41de-90a5-d4cb0ced214b}, !- Source Object
  2,                                      !- Outlet Port
  {4784b098-173c-4c0b-bced-58f9208a363b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {80c887da-55bf-4368-9052-e4f91826c7a1}, !- Handle
  {602054ab-a999-4906-980b-3017d7ad62bd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {e3734239-cd79-499a-85aa-11490af41007}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {bb06d180-92ec-42d5-8148-341c46b2e627}, !- Control Zone Name
  {bc13eb51-7eae-4438-90bf-bdee85a98c5d}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {72cbb813-1a07-4237-a4b3-94f5c28074fe}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Fan,   !- Name
  {0d6f6677-1a1d-4f78-8a83-a8e947eb2e76}, !- Availability Schedule Name
  0.54,                                   !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {2df64f13-b9cc-4d6b-aa14-15c7633f0577}, !- Air Inlet Node Name
  {f7adab94-3aa9-42a6-96f0-4c60b57591df}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {cc9eab2e-2e49-4047-b57e-5f9989de2431}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Gas Htg Coil, !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {9a8a81fa-8965-4511-a4cd-7c8a850f3c7a}, !- Air Inlet Node Name
  {315e9d9b-6f97-4209-8da1-f3ea30ec471e}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {4d159a8b-77b8-4e87-8120-e0dcb692181e}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b3955d62-21fe-400f-b791-c04696d1b31a}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {e72a7813-6413-4129-b8b5-714c749b909b}, !- Handle
  Curve Biquadratic 18,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d2cf25e2-a11e-481f-a955-e4a1b0ffb239}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {eeae5d14-a189-4b48-8046-02e2825d7e8e}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {98d1dc93-0fef-4c67-995c-a6d6f13b6906}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {32f3b495-09b6-4255-aae2-f340d0f91716}, !- Handle
  Curve Biquadratic 20,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Coil:Cooling:DX:TwoSpeed,
  {2da852df-2e3f-4540-82c6-4ea06846923d}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 2spd DX AC Clg Coil 72kBtu/hr 11.2EER, !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.86542098393842,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {35afece8-0fd8-4fcd-96d9-535a7b5bbe19}, !- Air Inlet Node Name
  {c7738811-da85-45bc-8c2c-547c81252a1f}, !- Air Outlet Node Name
  {ff810f5b-7304-46ac-8583-d527afed956e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c3a99174-ff89-4a0c-a6b4-f1845fd38489}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e9239a03-5615-4922-85aa-867e4274f145}, !- Energy Input Ratio Function of Temperature Curve Name
  {3f341cad-c7b7-4fd1-92ee-46482d77bc22}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2577f41b-7573-487d-8422-383e53df16dc}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.86542098393842,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {662c1af6-886e-4c97-b87a-df168089dba4}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {873f067f-2aa0-4f67-8603-c79b69645550}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {44330c2f-9ca5-436d-a5fa-a45324dc38cb}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0d6f6677-1a1d-4f78-8a83-a8e947eb2e76}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {22ee4cc1-e036-4c5e-bf93-388c98cf5ef1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {22ee4cc1-e036-4c5e-bf93-388c98cf5ef1}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9b929569-9458-473b-a1c0-3a0456362630}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 OA Sys, !- Name
  {44330c2f-9ca5-436d-a5fa-a45324dc38cb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {00fc1f96-7fc8-4d80-a528-e3042d79a1e1}, !- Mixed Air Node Name
  {0168a6b8-1a31-442d-93bc-d471bd5a1acd}, !- Outdoor Air Stream Node Name
  {36e33995-dd88-4364-a1de-5495c8db8eaf}, !- Relief Air Stream Node Name
  {c3db86ec-eec1-4647-afab-7c8a5d6b6774}; !- Return Air Stream Node Name

OS:Node,
  {ee00bc89-f1bb-40a6-adfa-2663e3241ae9}, !- Handle
  Node 199,                               !- Name
  ,                                       !- Inlet Port
  {43fc9162-5544-4cdb-acc8-c5c4588bc7e9}; !- Outlet Port

OS:Node,
  {413dba3d-35fa-4ff4-a70b-0939cf9d2665}, !- Handle
  Node 200,                               !- Name
  {0a4606c9-efff-47b1-a38e-6c59328736a2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Schedule:Ruleset,
  {0f30a5db-537f-4ec5-82dc-a223f62862c1}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {c836ddb6-6f00-475b-b152-672972a5fa40}, !- Default Day Schedule Name
  {728cb32b-975e-401b-b095-13ede8994397}, !- Summer Design Day Schedule Name
  {f2fd852b-82cb-4cce-98ed-7823a07a0776}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c836ddb6-6f00-475b-b152-672972a5fa40}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {3c1231a6-e1d5-49b9-9b0f-597e5b3d7933}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f2fd852b-82cb-4cce-98ed-7823a07a0776}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {cc478511-b9ea-4d40-b41f-370d845e8020}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {728cb32b-975e-401b-b095-13ede8994397}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Connection,
  {f7adab94-3aa9-42a6-96f0-4c60b57591df}, !- Handle
  {b14356d5-db99-493a-84fb-eb01c0732454}, !- Name
  {72cbb813-1a07-4237-a4b3-94f5c28074fe}, !- Source Object
  9,                                      !- Outlet Port
  {bc13eb51-7eae-4438-90bf-bdee85a98c5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5850f95c-545d-4aad-b67c-4d04c408a925}, !- Handle
  Node 201,                               !- Name
  {315e9d9b-6f97-4209-8da1-f3ea30ec471e}, !- Inlet Port
  {2df64f13-b9cc-4d6b-aa14-15c7633f0577}; !- Outlet Port

OS:Connection,
  {315e9d9b-6f97-4209-8da1-f3ea30ec471e}, !- Handle
  {801d0d92-a072-4a9c-b500-df7287e33edf}, !- Name
  {cc9eab2e-2e49-4047-b57e-5f9989de2431}, !- Source Object
  6,                                      !- Outlet Port
  {5850f95c-545d-4aad-b67c-4d04c408a925}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2df64f13-b9cc-4d6b-aa14-15c7633f0577}, !- Handle
  {967bd5e3-5865-4deb-83a7-240b3c95205b}, !- Name
  {5850f95c-545d-4aad-b67c-4d04c408a925}, !- Source Object
  3,                                      !- Outlet Port
  {72cbb813-1a07-4237-a4b3-94f5c28074fe}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c5a02cb8-291d-47ac-bcf9-874036c3eb6c}, !- Handle
  Node 202,                               !- Name
  {c7738811-da85-45bc-8c2c-547c81252a1f}, !- Inlet Port
  {9a8a81fa-8965-4511-a4cd-7c8a850f3c7a}; !- Outlet Port

OS:Connection,
  {c7738811-da85-45bc-8c2c-547c81252a1f}, !- Handle
  {86c557f3-31dd-496c-9e3c-4de6e01c667a}, !- Name
  {2da852df-2e3f-4540-82c6-4ea06846923d}, !- Source Object
  8,                                      !- Outlet Port
  {c5a02cb8-291d-47ac-bcf9-874036c3eb6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a8a81fa-8965-4511-a4cd-7c8a850f3c7a}, !- Handle
  {e8f968b8-f5cf-4ba8-a206-591772a5c1e8}, !- Name
  {c5a02cb8-291d-47ac-bcf9-874036c3eb6c}, !- Source Object
  3,                                      !- Outlet Port
  {cc9eab2e-2e49-4047-b57e-5f9989de2431}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0721f3bf-9762-422a-a2f2-97081b11f2dc}, !- Handle
  Node 203,                               !- Name
  {00fc1f96-7fc8-4d80-a528-e3042d79a1e1}, !- Inlet Port
  {35afece8-0fd8-4fcd-96d9-535a7b5bbe19}; !- Outlet Port

OS:Connection,
  {c3db86ec-eec1-4647-afab-7c8a5d6b6774}, !- Handle
  {6ef6ad6e-5868-4504-bab3-44e746f8d463}, !- Name
  {c8ac92cb-1594-40b3-b8d4-8a34a238fa5b}, !- Source Object
  3,                                      !- Outlet Port
  {9b929569-9458-473b-a1c0-3a0456362630}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {00fc1f96-7fc8-4d80-a528-e3042d79a1e1}, !- Handle
  {1b5bd23e-3107-40cc-b489-447032f1d892}, !- Name
  {9b929569-9458-473b-a1c0-3a0456362630}, !- Source Object
  5,                                      !- Outlet Port
  {0721f3bf-9762-422a-a2f2-97081b11f2dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35afece8-0fd8-4fcd-96d9-535a7b5bbe19}, !- Handle
  {de818fab-1d83-46c0-9994-3ea96c94db43}, !- Name
  {0721f3bf-9762-422a-a2f2-97081b11f2dc}, !- Source Object
  3,                                      !- Outlet Port
  {2da852df-2e3f-4540-82c6-4ea06846923d}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a5c04ca5-0bae-4ff0-b31b-84c640ed56d0}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {60990ba3-c2a8-4eaf-b845-c3ee2d1b2986}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 Diffuser, !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule Name
  {1f0b88b5-6adb-4431-b243-fe697fe6b043}, !- Inlet Air Node Name
  {d3639a4b-b412-45e2-a4a4-d44a95214966}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dc9efda4-e083-4c91-9943-cd1a0a62f271}, !- Handle
  Node 204,                               !- Name
  {85a821e5-d714-4b8f-985d-8dc339590cd7}, !- Inlet Port
  {41ad212d-312e-4d88-872c-31d97d1609e6}; !- Outlet Port

OS:Connection,
  {cbf9f82d-c69f-4d89-9bc4-5d9d1b02f83d}, !- Handle
  {06b45359-aa90-461b-8161-bf7a361650f3}, !- Name
  {2ae1722f-9d66-4027-ad4b-2838db4caa4e}, !- Source Object
  3,                                      !- Outlet Port
  {fa9965fe-cd7f-4ba3-b4c7-2185d61862e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {85a821e5-d714-4b8f-985d-8dc339590cd7}, !- Handle
  {931fc464-13ad-474f-9c57-1a1249fd4f70}, !- Name
  {bb06d180-92ec-42d5-8148-341c46b2e627}, !- Source Object
  12,                                     !- Outlet Port
  {dc9efda4-e083-4c91-9943-cd1a0a62f271}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41ad212d-312e-4d88-872c-31d97d1609e6}, !- Handle
  {0feb9529-98c7-4b6e-9944-97eeca14e7b2}, !- Name
  {dc9efda4-e083-4c91-9943-cd1a0a62f271}, !- Source Object
  3,                                      !- Outlet Port
  {d7bb4319-6118-41de-90a5-d4cb0ced214b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1f0b88b5-6adb-4431-b243-fe697fe6b043}, !- Handle
  {bc135895-0b5b-4a67-972e-3676ac977cf5}, !- Name
  {3be547b4-1438-41aa-afca-cdeb2f38fe9e}, !- Source Object
  3,                                      !- Outlet Port
  {60990ba3-c2a8-4eaf-b845-c3ee2d1b2986}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d3639a4b-b412-45e2-a4a4-d44a95214966}, !- Handle
  {7ef6dcbe-edd5-49ce-aa04-2fe0e240ea09}, !- Name
  {60990ba3-c2a8-4eaf-b845-c3ee2d1b2986}, !- Source Object
  4,                                      !- Outlet Port
  {2ae1722f-9d66-4027-ad4b-2838db4caa4e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {94823cb7-d831-407f-a19a-d9ce8547fa9e}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5,           !- Name
  ,                                       !- Controller List Name
  {0d6f6677-1a1d-4f78-8a83-a8e947eb2e76}, !- Availability Schedule
  {1adb198a-4d76-474d-a8e6-b4f13b9cc67e}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e748634a-e257-4680-82b4-391fc5b4a28d}, !- Supply Side Inlet Node Name
  {1df53e67-93ad-4f8a-a685-9d1dc2f4000b}, !- Demand Side Outlet Node Name
  {b393f3e9-4982-4f9f-ba6d-2b4bf76031e0}, !- Demand Side Inlet Node A
  {0765adf6-b44d-46c9-b448-c1338e8c3c43}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {4639ebae-bf1f-4d13-9518-04ec17796b8d}, !- Handle
  Node 205,                               !- Name
  {e748634a-e257-4680-82b4-391fc5b4a28d}, !- Inlet Port
  {7a448f9a-6d87-48b8-b2ca-adbdfc1b4537}; !- Outlet Port

OS:Node,
  {d8674dd2-7b42-4bc0-bae0-9dcf22a4ba38}, !- Handle
  Node 206,                               !- Name
  {f666a471-7e37-4e50-8b71-b71f9dae39b8}, !- Inlet Port
  {0765adf6-b44d-46c9-b448-c1338e8c3c43}; !- Outlet Port

OS:Connection,
  {e748634a-e257-4680-82b4-391fc5b4a28d}, !- Handle
  {7664dc0c-f047-42bb-958d-d460701effdd}, !- Name
  {94823cb7-d831-407f-a19a-d9ce8547fa9e}, !- Source Object
  8,                                      !- Outlet Port
  {4639ebae-bf1f-4d13-9518-04ec17796b8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0765adf6-b44d-46c9-b448-c1338e8c3c43}, !- Handle
  {9bfdf550-b9b3-44b1-af60-b1b905701a67}, !- Name
  {d8674dd2-7b42-4bc0-bae0-9dcf22a4ba38}, !- Source Object
  3,                                      !- Outlet Port
  {94823cb7-d831-407f-a19a-d9ce8547fa9e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {af72eebe-e176-4391-b919-7754c7f3e97b}, !- Handle
  Node 207,                               !- Name
  {b393f3e9-4982-4f9f-ba6d-2b4bf76031e0}, !- Inlet Port
  {e5c69697-43a1-4c6a-9ab2-d3f3db1688b7}; !- Outlet Port

OS:Node,
  {428dee49-34f5-424d-8d24-e233798ad0e3}, !- Handle
  Node 208,                               !- Name
  {26f354c2-1203-4811-9352-e69c5319e13b}, !- Inlet Port
  {1df53e67-93ad-4f8a-a685-9d1dc2f4000b}; !- Outlet Port

OS:Node,
  {a6588870-8263-431a-9d4f-73ca62df3760}, !- Handle
  Node 209,                               !- Name
  {65384215-2fab-46fe-a380-8bfa345fa5e5}, !- Inlet Port
  {411fd94e-b4a2-4918-8f6e-20bea45fd4eb}; !- Outlet Port

OS:Connection,
  {b393f3e9-4982-4f9f-ba6d-2b4bf76031e0}, !- Handle
  {c88fb105-18d1-4655-b2c9-8efacbbc141e}, !- Name
  {94823cb7-d831-407f-a19a-d9ce8547fa9e}, !- Source Object
  10,                                     !- Outlet Port
  {af72eebe-e176-4391-b919-7754c7f3e97b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1df53e67-93ad-4f8a-a685-9d1dc2f4000b}, !- Handle
  {8dbae3d0-a1e7-4665-8e4e-7ece6615d912}, !- Name
  {428dee49-34f5-424d-8d24-e233798ad0e3}, !- Source Object
  3,                                      !- Outlet Port
  {94823cb7-d831-407f-a19a-d9ce8547fa9e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e368c71b-11cd-46ec-ac2d-3caa5c2d452d}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {e5c69697-43a1-4c6a-9ab2-d3f3db1688b7}, !- Inlet Node Name
  {aa23f88b-c158-403b-ab26-8a399b42b9d9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {898f2b4b-182b-4ebd-862a-08cbbb87fca0}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {26f354c2-1203-4811-9352-e69c5319e13b}, !- Outlet Node Name
  {9dacef86-4636-4934-9207-aa71df4dad22}; !- Inlet Node Name 1

OS:Connection,
  {e5c69697-43a1-4c6a-9ab2-d3f3db1688b7}, !- Handle
  {02aabec6-1bb2-4b89-9a7b-eec7ec78661b}, !- Name
  {af72eebe-e176-4391-b919-7754c7f3e97b}, !- Source Object
  3,                                      !- Outlet Port
  {e368c71b-11cd-46ec-ac2d-3caa5c2d452d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26f354c2-1203-4811-9352-e69c5319e13b}, !- Handle
  {24e1ef51-7764-4de4-9560-7505c41b033b}, !- Name
  {898f2b4b-182b-4ebd-862a-08cbbb87fca0}, !- Source Object
  2,                                      !- Outlet Port
  {428dee49-34f5-424d-8d24-e233798ad0e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d4e4a8e7-cc0b-4001-b1de-c0176ad49a3b}, !- Handle
  {94823cb7-d831-407f-a19a-d9ce8547fa9e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {96c5e7d6-4989-4755-a08e-1aac54a0f44b}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a5dfc6fd-f971-485f-9a06-77d028e1a688}, !- Control Zone Name
  {d8674dd2-7b42-4bc0-bae0-9dcf22a4ba38}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {6ff98be6-4c8a-4e10-b66c-48f7f4d4042f}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Fan,       !- Name
  {0d6f6677-1a1d-4f78-8a83-a8e947eb2e76}, !- Availability Schedule Name
  0.54,                                   !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b14abfe1-74d4-4a0b-ac40-bd5b772bf92a}, !- Air Inlet Node Name
  {f666a471-7e37-4e50-8b71-b71f9dae39b8}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {f0f5047a-10e7-4790-9832-af0f72fd566e}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Gas Htg Coil, !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {b1d16862-a15d-4a33-8204-299753f6bd17}, !- Air Inlet Node Name
  {01b758cf-3b59-43f6-8028-9fe3aa96d456}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {bd378438-e562-4b5c-9615-9c8d7eac0da7}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1921f0ad-ed05-4076-9c49-3a86f3fbfc4e}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {0eff566a-9b63-4d2f-90e1-879747d8b3ca}, !- Handle
  Curve Biquadratic 22,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {526252b8-4629-40cc-89d0-15c2334fe4d9}, !- Handle
  Curve Quadratic 17,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {19ae9720-5cff-4028-a271-ab190b99fe52}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ae4f6378-025b-4a40-8d1c-4c4f630db76c}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {c74485ab-740f-47c3-9cad-fef3aaf03a09}, !- Handle
  Curve Biquadratic 24,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Coil:Cooling:DX:TwoSpeed,
  {94a3ddb5-9971-4820-878b-4f2de221ac09}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 2spd DX AC Clg Coil 75kBtu/hr 11.2EER, !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.86542098393842,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {899084b0-8f48-4576-a7a2-36b8d71f8b6d}, !- Air Inlet Node Name
  {9e0cfb05-4ebb-4b10-aadb-460ca6412709}, !- Air Outlet Node Name
  {3b88fbf3-c29d-45cf-bf01-6aedc17888ce}, !- Total Cooling Capacity Function of Temperature Curve Name
  {78eb7827-9497-4c9c-b9d6-84e42c992f5d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {eaf341c4-35d3-4259-8e6c-97275454a9dd}, !- Energy Input Ratio Function of Temperature Curve Name
  {24b314a5-552a-4bd3-b715-7d89169d4229}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {39735321-6bac-4fa4-8292-d1b345c8353c}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.86542098393842,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {9bc0a5e2-4388-4820-8464-9def78f59b70}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {d883acc1-8b5d-4812-a9d2-46cfa9d541dc}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {a2ad5ebd-ae64-47f0-a14d-d8a445ea7adf}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0d6f6677-1a1d-4f78-8a83-a8e947eb2e76}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {aca5d5b8-be86-4a69-9e4a-3c0aa20dfc18}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {aca5d5b8-be86-4a69-9e4a-3c0aa20dfc18}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b1bd0893-6f48-422c-8544-c6efdee53821}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 OA Sys,    !- Name
  {a2ad5ebd-ae64-47f0-a14d-d8a445ea7adf}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d936a235-92cd-4257-a44e-1bea6b0bb8aa}, !- Mixed Air Node Name
  {9976fb52-ea15-4781-8585-83f819116b82}, !- Outdoor Air Stream Node Name
  {aac65e8f-e945-47a1-aafd-8fb4b1d6b82b}, !- Relief Air Stream Node Name
  {7a448f9a-6d87-48b8-b2ca-adbdfc1b4537}; !- Return Air Stream Node Name

OS:Node,
  {e28f2d9b-e40b-4251-bd10-1cb9749ace37}, !- Handle
  Node 210,                               !- Name
  ,                                       !- Inlet Port
  {59d75fa5-56d7-4d4c-9e42-356024bd7646}; !- Outlet Port

OS:Node,
  {a4540e74-3982-4ab6-9428-0772e7153e47}, !- Handle
  Node 211,                               !- Name
  {93bf9a0a-a710-4ddd-bb41-73fbeff4b0a0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f666a471-7e37-4e50-8b71-b71f9dae39b8}, !- Handle
  {e74abf60-4cae-4063-bd3c-adc4aa0e8274}, !- Name
  {6ff98be6-4c8a-4e10-b66c-48f7f4d4042f}, !- Source Object
  9,                                      !- Outlet Port
  {d8674dd2-7b42-4bc0-bae0-9dcf22a4ba38}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e28b89ec-bc98-4ffd-8f34-19357bd006f0}, !- Handle
  Node 212,                               !- Name
  {01b758cf-3b59-43f6-8028-9fe3aa96d456}, !- Inlet Port
  {b14abfe1-74d4-4a0b-ac40-bd5b772bf92a}; !- Outlet Port

OS:Connection,
  {01b758cf-3b59-43f6-8028-9fe3aa96d456}, !- Handle
  {d40a0e6b-7488-49ed-a97b-bd7780633012}, !- Name
  {f0f5047a-10e7-4790-9832-af0f72fd566e}, !- Source Object
  6,                                      !- Outlet Port
  {e28b89ec-bc98-4ffd-8f34-19357bd006f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b14abfe1-74d4-4a0b-ac40-bd5b772bf92a}, !- Handle
  {5f0397ff-4b33-429a-bf29-766cda41edc1}, !- Name
  {e28b89ec-bc98-4ffd-8f34-19357bd006f0}, !- Source Object
  3,                                      !- Outlet Port
  {6ff98be6-4c8a-4e10-b66c-48f7f4d4042f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7563f4a3-f0a4-4568-b902-0f2b714feb81}, !- Handle
  Node 213,                               !- Name
  {9e0cfb05-4ebb-4b10-aadb-460ca6412709}, !- Inlet Port
  {b1d16862-a15d-4a33-8204-299753f6bd17}; !- Outlet Port

OS:Connection,
  {9e0cfb05-4ebb-4b10-aadb-460ca6412709}, !- Handle
  {6509284d-4c6e-46c6-b258-cfe82be180c9}, !- Name
  {94a3ddb5-9971-4820-878b-4f2de221ac09}, !- Source Object
  8,                                      !- Outlet Port
  {7563f4a3-f0a4-4568-b902-0f2b714feb81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1d16862-a15d-4a33-8204-299753f6bd17}, !- Handle
  {6f4bd091-6a1d-432b-8b53-f021938033d3}, !- Name
  {7563f4a3-f0a4-4568-b902-0f2b714feb81}, !- Source Object
  3,                                      !- Outlet Port
  {f0f5047a-10e7-4790-9832-af0f72fd566e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5192ac95-6ded-4630-9734-2eff9d3e6ba7}, !- Handle
  Node 214,                               !- Name
  {d936a235-92cd-4257-a44e-1bea6b0bb8aa}, !- Inlet Port
  {899084b0-8f48-4576-a7a2-36b8d71f8b6d}; !- Outlet Port

OS:Connection,
  {7a448f9a-6d87-48b8-b2ca-adbdfc1b4537}, !- Handle
  {7ad977c8-6926-45e7-bb9a-49c6b11ee025}, !- Name
  {4639ebae-bf1f-4d13-9518-04ec17796b8d}, !- Source Object
  3,                                      !- Outlet Port
  {b1bd0893-6f48-422c-8544-c6efdee53821}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d936a235-92cd-4257-a44e-1bea6b0bb8aa}, !- Handle
  {f1bfaee6-b528-4897-8f7b-4b8579b84b49}, !- Name
  {b1bd0893-6f48-422c-8544-c6efdee53821}, !- Source Object
  5,                                      !- Outlet Port
  {5192ac95-6ded-4630-9734-2eff9d3e6ba7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {899084b0-8f48-4576-a7a2-36b8d71f8b6d}, !- Handle
  {29b36353-65fd-4e93-886a-df1237425964}, !- Name
  {5192ac95-6ded-4630-9734-2eff9d3e6ba7}, !- Source Object
  3,                                      !- Outlet Port
  {94a3ddb5-9971-4820-878b-4f2de221ac09}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1adb198a-4d76-474d-a8e6-b4f13b9cc67e}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {0ce83064-4c47-476e-a5f2-5e1db70f9e56}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 Diffuser,  !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule Name
  {aa23f88b-c158-403b-ab26-8a399b42b9d9}, !- Inlet Air Node Name
  {65384215-2fab-46fe-a380-8bfa345fa5e5}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {91d8203c-9a7c-4ce1-85c0-8a6901363dd2}, !- Handle
  Node 215,                               !- Name
  {36fd8e2b-e4a2-460f-9851-9e3d233d1d59}, !- Inlet Port
  {9dacef86-4636-4934-9207-aa71df4dad22}; !- Outlet Port

OS:Connection,
  {411fd94e-b4a2-4918-8f6e-20bea45fd4eb}, !- Handle
  {55995415-efa0-4c27-b880-3e2733d00320}, !- Name
  {a6588870-8263-431a-9d4f-73ca62df3760}, !- Source Object
  3,                                      !- Outlet Port
  {fb0ba68a-da52-4a38-9d1e-d52935782236}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {36fd8e2b-e4a2-460f-9851-9e3d233d1d59}, !- Handle
  {c3ce69c0-0559-4013-834f-0576bfc7c0e1}, !- Name
  {a5dfc6fd-f971-485f-9a06-77d028e1a688}, !- Source Object
  12,                                     !- Outlet Port
  {91d8203c-9a7c-4ce1-85c0-8a6901363dd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dacef86-4636-4934-9207-aa71df4dad22}, !- Handle
  {fb953bcd-1594-404c-916a-2577e121dfab}, !- Name
  {91d8203c-9a7c-4ce1-85c0-8a6901363dd2}, !- Source Object
  3,                                      !- Outlet Port
  {898f2b4b-182b-4ebd-862a-08cbbb87fca0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aa23f88b-c158-403b-ab26-8a399b42b9d9}, !- Handle
  {cd0818c9-b842-4fc0-8885-a91fdddb3ca3}, !- Name
  {e368c71b-11cd-46ec-ac2d-3caa5c2d452d}, !- Source Object
  3,                                      !- Outlet Port
  {0ce83064-4c47-476e-a5f2-5e1db70f9e56}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {65384215-2fab-46fe-a380-8bfa345fa5e5}, !- Handle
  {c655262d-de88-4023-bfcf-b5259583c41d}, !- Name
  {0ce83064-4c47-476e-a5f2-5e1db70f9e56}, !- Source Object
  4,                                      !- Outlet Port
  {a6588870-8263-431a-9d4f-73ca62df3760}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ae611211-7624-4f51-94b8-3ed30af54e05}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7,     !- Name
  ,                                       !- Controller List Name
  {0d6f6677-1a1d-4f78-8a83-a8e947eb2e76}, !- Availability Schedule
  {a747ebb3-0118-4dbb-80ff-4834af8af0cc}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {30d99a8a-a511-4295-a9d6-07c22645b9be}, !- Supply Side Inlet Node Name
  {e8ead2b6-d4e8-411a-a173-49bafd4b377d}, !- Demand Side Outlet Node Name
  {90b26983-af26-40b6-a469-7fd5cc23dabc}, !- Demand Side Inlet Node A
  {240087a9-4f98-4916-a272-9ebfe91a8cda}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {e1fe93eb-ffc1-48eb-8eaf-50546587d1a2}, !- Handle
  Node 216,                               !- Name
  {30d99a8a-a511-4295-a9d6-07c22645b9be}, !- Inlet Port
  {85286db0-2b25-4085-9c52-0418d69988e0}; !- Outlet Port

OS:Node,
  {39d48e59-22b0-4be3-9070-f224dfc2ceff}, !- Handle
  Node 217,                               !- Name
  {8c4e293d-f858-45a0-bf0d-3bce0a34ec18}, !- Inlet Port
  {240087a9-4f98-4916-a272-9ebfe91a8cda}; !- Outlet Port

OS:Connection,
  {30d99a8a-a511-4295-a9d6-07c22645b9be}, !- Handle
  {292eb4c1-084b-4157-a903-f24ca89e3755}, !- Name
  {ae611211-7624-4f51-94b8-3ed30af54e05}, !- Source Object
  8,                                      !- Outlet Port
  {e1fe93eb-ffc1-48eb-8eaf-50546587d1a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {240087a9-4f98-4916-a272-9ebfe91a8cda}, !- Handle
  {5cc9e510-537b-47aa-982a-54af466abce2}, !- Name
  {39d48e59-22b0-4be3-9070-f224dfc2ceff}, !- Source Object
  3,                                      !- Outlet Port
  {ae611211-7624-4f51-94b8-3ed30af54e05}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {dbb72582-38d4-45aa-9123-858da89413a2}, !- Handle
  Node 218,                               !- Name
  {90b26983-af26-40b6-a469-7fd5cc23dabc}, !- Inlet Port
  {85d01f77-18ea-4861-8500-470cd635fbb6}; !- Outlet Port

OS:Node,
  {02828df1-057d-4478-8b6f-ca0a8193086a}, !- Handle
  Node 219,                               !- Name
  {238006b4-4fbc-430d-b5ae-89dda01c0b6a}, !- Inlet Port
  {e8ead2b6-d4e8-411a-a173-49bafd4b377d}; !- Outlet Port

OS:Node,
  {fd7dedeb-7296-4283-a6c1-3fe3518a1169}, !- Handle
  Node 220,                               !- Name
  {cd1fcba2-5a23-47e2-9fa5-720a07bdc030}, !- Inlet Port
  {0e4f1b4d-30a4-4d34-9362-3e4bc7f34cd5}; !- Outlet Port

OS:Connection,
  {90b26983-af26-40b6-a469-7fd5cc23dabc}, !- Handle
  {81595092-1574-473f-ad4a-60d39961f477}, !- Name
  {ae611211-7624-4f51-94b8-3ed30af54e05}, !- Source Object
  10,                                     !- Outlet Port
  {dbb72582-38d4-45aa-9123-858da89413a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8ead2b6-d4e8-411a-a173-49bafd4b377d}, !- Handle
  {7fcf0002-f759-45a1-96a2-fcdadeac4fac}, !- Name
  {02828df1-057d-4478-8b6f-ca0a8193086a}, !- Source Object
  3,                                      !- Outlet Port
  {ae611211-7624-4f51-94b8-3ed30af54e05}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e243aaf7-65d0-4356-813e-b569ffb1202d}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {85d01f77-18ea-4861-8500-470cd635fbb6}, !- Inlet Node Name
  {45ce427d-6151-43e3-ab9e-bd6a1cf562ca}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d4e5cb04-5ebe-4f2f-8c60-04a8f63e7658}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {238006b4-4fbc-430d-b5ae-89dda01c0b6a}, !- Outlet Node Name
  {ff9cf945-6ead-4599-9425-7224b5f64592}; !- Inlet Node Name 1

OS:Connection,
  {85d01f77-18ea-4861-8500-470cd635fbb6}, !- Handle
  {04d60de0-98ac-40e0-8eda-709528074780}, !- Name
  {dbb72582-38d4-45aa-9123-858da89413a2}, !- Source Object
  3,                                      !- Outlet Port
  {e243aaf7-65d0-4356-813e-b569ffb1202d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {238006b4-4fbc-430d-b5ae-89dda01c0b6a}, !- Handle
  {32c57809-a653-4fbd-bd41-1f4f2fd5f894}, !- Name
  {d4e5cb04-5ebe-4f2f-8c60-04a8f63e7658}, !- Source Object
  2,                                      !- Outlet Port
  {02828df1-057d-4478-8b6f-ca0a8193086a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7416f095-2ff8-4125-990c-18eafd2ce2af}, !- Handle
  {ae611211-7624-4f51-94b8-3ed30af54e05}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {de4e9975-e9f3-450b-ba98-a79a13db3e54}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {83fd4c23-1f4f-418f-a890-852914d7649c}, !- Control Zone Name
  {39d48e59-22b0-4be3-9070-f224dfc2ceff}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {7d1116d8-0e44-42d9-b79e-718a942e1dd2}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Fan, !- Name
  {0d6f6677-1a1d-4f78-8a83-a8e947eb2e76}, !- Availability Schedule Name
  0.54,                                   !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {21c414c0-2bde-4020-957f-e274a6607b13}, !- Air Inlet Node Name
  {8c4e293d-f858-45a0-bf0d-3bce0a34ec18}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {3fa325a5-e114-4e76-b89d-0faa4770287a}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Gas Htg Coil, !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {41587cdf-ea40-4206-b84a-67777ef42a87}, !- Air Inlet Node Name
  {ff18b703-270a-4825-bb82-27cdc4133597}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {0c255cb4-9ea7-47d4-986a-c6f9a66ab469}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1b164d4e-d3f8-46e7-bba2-6db7052fac19}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {33c1c34d-da56-40b5-8ad1-9e4c2e9531e6}, !- Handle
  Curve Biquadratic 26,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1ab72ea0-3d00-475c-b075-e4b590c89033}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {ffa9b4dc-0f1c-4fd4-aa27-0fe2ba38fbb0}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c6e97b19-dcb7-4b3a-a7ab-3fbb5e4398ee}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {2839d7f5-77c1-495d-a366-8cc8e28d915c}, !- Handle
  Curve Biquadratic 28,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Coil:Cooling:DX:TwoSpeed,
  {8dd59baf-d3f5-4fe1-828d-3df06161a78a}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 2spd DX AC Clg Coil 126kBtu/hr 11.2EER, !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.86542098393842,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {59d1a277-0ba7-455a-921e-641833d10640}, !- Air Inlet Node Name
  {4c751e82-1743-4736-bf7c-544d5e1c3a6d}, !- Air Outlet Node Name
  {df2e9345-4be1-4e28-907b-498aeb10ad1f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8ea2e055-a9dc-455e-ba32-001b12f058ef}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2c6f5a94-4275-4854-8522-42fefbe23f4e}, !- Energy Input Ratio Function of Temperature Curve Name
  {bef882a4-5663-4850-a4bd-7bb00b04e8d4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1c14b352-73b1-4eaa-9358-de8216968ba8}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.86542098393842,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {9dda2e20-f45d-4ab2-ba8f-43ea7c1e06db}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {564ad1ba-c42c-4be2-8996-8a4ffdfbb886}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {c75aea77-163c-4a2b-8e9b-efc96984f6fc}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0d6f6677-1a1d-4f78-8a83-a8e947eb2e76}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b3d3e46e-fc90-4c81-afbe-703cf1ab0944}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b3d3e46e-fc90-4c81-afbe-703cf1ab0944}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {673919e4-ce5e-4b2c-a949-96953e172bb5}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 OA Sys, !- Name
  {c75aea77-163c-4a2b-8e9b-efc96984f6fc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {75c0c911-dfbb-48c1-94cf-77cb73a4b7b1}, !- Mixed Air Node Name
  {de4afb95-a88d-4cb2-aebd-0c1fb10ef501}, !- Outdoor Air Stream Node Name
  {fbe01d77-be9e-4b5b-8235-1834f9d5870b}, !- Relief Air Stream Node Name
  {85286db0-2b25-4085-9c52-0418d69988e0}; !- Return Air Stream Node Name

OS:Node,
  {988c7b50-0dac-467c-9def-6852f0ff9af3}, !- Handle
  Node 221,                               !- Name
  ,                                       !- Inlet Port
  {2233c172-5e96-4ab1-b04f-9015139e4190}; !- Outlet Port

OS:Node,
  {8b930cee-8dc7-4bcb-8cc1-684627c7b0f8}, !- Handle
  Node 222,                               !- Name
  {fadd8fdd-4182-4b05-bcf3-462dc3ead35c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c4e293d-f858-45a0-bf0d-3bce0a34ec18}, !- Handle
  {e34cc9e4-1b2c-4a90-bbb9-e47aa67241e3}, !- Name
  {7d1116d8-0e44-42d9-b79e-718a942e1dd2}, !- Source Object
  9,                                      !- Outlet Port
  {39d48e59-22b0-4be3-9070-f224dfc2ceff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5435fd40-8d41-49a2-9702-c3a7093e7511}, !- Handle
  Node 223,                               !- Name
  {ff18b703-270a-4825-bb82-27cdc4133597}, !- Inlet Port
  {21c414c0-2bde-4020-957f-e274a6607b13}; !- Outlet Port

OS:Connection,
  {ff18b703-270a-4825-bb82-27cdc4133597}, !- Handle
  {b7cd9689-3a19-432e-a8e0-ffd3914362ec}, !- Name
  {3fa325a5-e114-4e76-b89d-0faa4770287a}, !- Source Object
  6,                                      !- Outlet Port
  {5435fd40-8d41-49a2-9702-c3a7093e7511}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21c414c0-2bde-4020-957f-e274a6607b13}, !- Handle
  {d4ff2140-2c81-42fe-9377-67fd0fa474e3}, !- Name
  {5435fd40-8d41-49a2-9702-c3a7093e7511}, !- Source Object
  3,                                      !- Outlet Port
  {7d1116d8-0e44-42d9-b79e-718a942e1dd2}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4652e7b8-db98-4b3c-98b1-2786ccc806a7}, !- Handle
  Node 224,                               !- Name
  {4c751e82-1743-4736-bf7c-544d5e1c3a6d}, !- Inlet Port
  {41587cdf-ea40-4206-b84a-67777ef42a87}; !- Outlet Port

OS:Connection,
  {4c751e82-1743-4736-bf7c-544d5e1c3a6d}, !- Handle
  {99c1b885-3ca1-4aca-931f-1d96cd1e1a82}, !- Name
  {8dd59baf-d3f5-4fe1-828d-3df06161a78a}, !- Source Object
  8,                                      !- Outlet Port
  {4652e7b8-db98-4b3c-98b1-2786ccc806a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41587cdf-ea40-4206-b84a-67777ef42a87}, !- Handle
  {2473df6e-a9b0-4704-9086-fb305d5aed6b}, !- Name
  {4652e7b8-db98-4b3c-98b1-2786ccc806a7}, !- Source Object
  3,                                      !- Outlet Port
  {3fa325a5-e114-4e76-b89d-0faa4770287a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0599d3f9-9cbd-409b-8e4a-642ce055f9a8}, !- Handle
  Node 225,                               !- Name
  {75c0c911-dfbb-48c1-94cf-77cb73a4b7b1}, !- Inlet Port
  {59d1a277-0ba7-455a-921e-641833d10640}; !- Outlet Port

OS:Connection,
  {85286db0-2b25-4085-9c52-0418d69988e0}, !- Handle
  {425f9229-5bb9-4cae-bff7-9a676eb5bebe}, !- Name
  {e1fe93eb-ffc1-48eb-8eaf-50546587d1a2}, !- Source Object
  3,                                      !- Outlet Port
  {673919e4-ce5e-4b2c-a949-96953e172bb5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {75c0c911-dfbb-48c1-94cf-77cb73a4b7b1}, !- Handle
  {df8248c5-8996-4ef3-811f-b02f9e4ec7d6}, !- Name
  {673919e4-ce5e-4b2c-a949-96953e172bb5}, !- Source Object
  5,                                      !- Outlet Port
  {0599d3f9-9cbd-409b-8e4a-642ce055f9a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59d1a277-0ba7-455a-921e-641833d10640}, !- Handle
  {ebbaa446-1ee1-4adc-a6ba-56d149d5be2b}, !- Name
  {0599d3f9-9cbd-409b-8e4a-642ce055f9a8}, !- Source Object
  3,                                      !- Outlet Port
  {8dd59baf-d3f5-4fe1-828d-3df06161a78a}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a747ebb3-0118-4dbb-80ff-4834af8af0cc}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {12ad257c-bf5a-42d6-ace1-34aa3cf7a290}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 Diffuser, !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule Name
  {45ce427d-6151-43e3-ab9e-bd6a1cf562ca}, !- Inlet Air Node Name
  {cd1fcba2-5a23-47e2-9fa5-720a07bdc030}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ef64de61-1f4e-4fd2-a8ee-cb3987f8aeb2}, !- Handle
  Node 226,                               !- Name
  {7235e8c3-7841-4ed6-b4ed-a922898036e9}, !- Inlet Port
  {ff9cf945-6ead-4599-9425-7224b5f64592}; !- Outlet Port

OS:Connection,
  {0e4f1b4d-30a4-4d34-9362-3e4bc7f34cd5}, !- Handle
  {ed5dba99-5b04-4fe8-a25d-15ecf995cc42}, !- Name
  {fd7dedeb-7296-4283-a6c1-3fe3518a1169}, !- Source Object
  3,                                      !- Outlet Port
  {213ca9f7-45eb-410c-91a3-c811a3b63fdb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7235e8c3-7841-4ed6-b4ed-a922898036e9}, !- Handle
  {138f456b-77ee-4620-b5f5-d3e08497c3bc}, !- Name
  {83fd4c23-1f4f-418f-a890-852914d7649c}, !- Source Object
  12,                                     !- Outlet Port
  {ef64de61-1f4e-4fd2-a8ee-cb3987f8aeb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff9cf945-6ead-4599-9425-7224b5f64592}, !- Handle
  {819bc2df-136a-401c-a7e4-1324e0d1918c}, !- Name
  {ef64de61-1f4e-4fd2-a8ee-cb3987f8aeb2}, !- Source Object
  3,                                      !- Outlet Port
  {d4e5cb04-5ebe-4f2f-8c60-04a8f63e7658}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {45ce427d-6151-43e3-ab9e-bd6a1cf562ca}, !- Handle
  {7b69a658-01f8-4cc5-bfa1-aa3959f9d0aa}, !- Name
  {e243aaf7-65d0-4356-813e-b569ffb1202d}, !- Source Object
  3,                                      !- Outlet Port
  {12ad257c-bf5a-42d6-ace1-34aa3cf7a290}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cd1fcba2-5a23-47e2-9fa5-720a07bdc030}, !- Handle
  {569e741f-db5c-4baa-ae6e-9d883b51c8f0}, !- Name
  {12ad257c-bf5a-42d6-ace1-34aa3cf7a290}, !- Source Object
  4,                                      !- Outlet Port
  {fd7dedeb-7296-4283-a6c1-3fe3518a1169}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {d41138a3-dcab-4cb4-bec0-e437bb0ef315}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Exhaust Fan,      !- Name
  {649f7856-ebfe-4d36-890a-1dc295887696}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  2.1237634944,                           !- Maximum Flow Rate {m3/s}
  {cb2de9e3-991f-427d-b89e-e37d57403372}, !- Air Inlet Node Name
  {3b46b304-e568-4de4-a2b8-25421c74726d}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {699380df-8ad4-4dd5-a660-5355b1525196}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {7817d701-d25a-4818-98d1-ca45017be5e3}; !- Balanced Exhaust Fraction Schedule Name

OS:Schedule:Ruleset,
  {649f7856-ebfe-4d36-890a-1dc295887696}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH,      !- Name
  {f95ef0f3-6cc9-41a4-a2b3-023a43c7075a}, !- Schedule Type Limits Name
  {d2d1c631-7b12-4a17-bdfc-ddc2bd09ebd2}, !- Default Day Schedule Name
  {c008839c-453a-4ca6-acd7-8714290e94af}, !- Summer Design Day Schedule Name
  {eb160f4c-5745-4c91-a2e7-d3b0d978bb74}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d2d1c631-7b12-4a17-bdfc-ddc2bd09ebd2}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Default, !- Name
  {f95ef0f3-6cc9-41a4-a2b3-023a43c7075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bfe2f2d9-5830-4ad5-ab19-dd11c615c6ba}, !- Handle
  Schedule Rule 72,                       !- Name
  {649f7856-ebfe-4d36-890a-1dc295887696}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e540e999-9a8c-40b2-b49a-ad9dcce79097}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e540e999-9a8c-40b2-b49a-ad9dcce79097}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day, !- Name
  {f95ef0f3-6cc9-41a4-a2b3-023a43c7075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {722d0196-99f4-4e66-859e-1ef1b9fd1f38}, !- Handle
  Schedule Rule 73,                       !- Name
  {649f7856-ebfe-4d36-890a-1dc295887696}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3026ef5e-2185-487e-96b7-d6cacbffcd08}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3026ef5e-2185-487e-96b7-d6cacbffcd08}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Wknd Day, !- Name
  {f95ef0f3-6cc9-41a4-a2b3-023a43c7075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9b4b8b0d-5375-4f2e-acf8-f4c110307b66}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eb160f4c-5745-4c91-a2e7-d3b0d978bb74}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {f95ef0f3-6cc9-41a4-a2b3-023a43c7075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b56b02a6-4c8e-481e-b158-035f64eea44b}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c008839c-453a-4ca6-acd7-8714290e94af}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {f95ef0f3-6cc9-41a4-a2b3-023a43c7075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9f391648-d9fe-4775-901c-1dfcd44b9466}, !- Handle
  Schedule Rule 74,                       !- Name
  {649f7856-ebfe-4d36-890a-1dc295887696}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9f83635a-e523-42d6-935c-983f241ed60a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {9f83635a-e523-42d6-935c-983f241ed60a}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day 1, !- Name
  {f95ef0f3-6cc9-41a4-a2b3-023a43c7075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {41140472-268e-4c3f-adb4-d090fb7756a1}, !- Handle
  Schedule Rule 75,                       !- Name
  {649f7856-ebfe-4d36-890a-1dc295887696}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {804de6ed-f036-4f19-8cb4-92c6714387d0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {804de6ed-f036-4f19-8cb4-92c6714387d0}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Wknd Day 1, !- Name
  {f95ef0f3-6cc9-41a4-a2b3-023a43c7075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {613f2f01-c965-4d0a-9ea8-0e1d2fb92d7a}, !- Handle
  Schedule Rule 76,                       !- Name
  {649f7856-ebfe-4d36-890a-1dc295887696}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ac4bdf7e-ade3-4b07-9b2c-f0a48764546e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ac4bdf7e-ade3-4b07-9b2c-f0a48764546e}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day 2, !- Name
  {f95ef0f3-6cc9-41a4-a2b3-023a43c7075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {699380df-8ad4-4dd5-a660-5355b1525196}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV, !- Name
  {43eecbc6-bbc8-4dbe-9524-bc84b372be9f}, !- Schedule Type Limits Name
  {4edd218e-8711-4ed8-b20c-21415d16ec43}, !- Default Day Schedule Name
  {e0bb1cbe-bfb4-4fa0-bedf-2e764970a062}, !- Summer Design Day Schedule Name
  {2cb059b9-e87d-4908-83af-de0fb947ccb8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4edd218e-8711-4ed8-b20c-21415d16ec43}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Default, !- Name
  {43eecbc6-bbc8-4dbe-9524-bc84b372be9f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {552ae631-4c22-478c-96cb-2760c8e19155}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2cb059b9-e87d-4908-83af-de0fb947ccb8}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Winter Design Day, !- Name
  {43eecbc6-bbc8-4dbe-9524-bc84b372be9f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3ce8dc51-65c5-4e86-b9ed-487b697939ae}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e0bb1cbe-bfb4-4fa0-bedf-2e764970a062}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Summer Design Day, !- Name
  {43eecbc6-bbc8-4dbe-9524-bc84b372be9f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {43eecbc6-bbc8-4dbe-9524-bc84b372be9f}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Ruleset,
  {7817d701-d25a-4818-98d1-ca45017be5e3}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {43eecbc6-bbc8-4dbe-9524-bc84b372be9f}, !- Schedule Type Limits Name
  {591c2b32-2f38-4f84-8938-aca40d7b3770}, !- Default Day Schedule Name
  {129bcc5f-e140-4686-97e6-49e04a1c05cd}, !- Summer Design Day Schedule Name
  {50e0039f-36f6-49e1-b99b-b0b74f7e497b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {591c2b32-2f38-4f84-8938-aca40d7b3770}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  {43eecbc6-bbc8-4dbe-9524-bc84b372be9f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9c6efb9f-2f9b-447e-9017-873f45aa1c94}, !- Handle
  Schedule Rule 77,                       !- Name
  {7817d701-d25a-4818-98d1-ca45017be5e3}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ab608ff3-f5dd-472b-a2d3-53e48c99833d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ab608ff3-f5dd-472b-a2d3-53e48c99833d}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day, !- Name
  {43eecbc6-bbc8-4dbe-9524-bc84b372be9f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {dbf5cc28-895c-422b-a7d9-3f3a3fd6a602}, !- Handle
  Schedule Rule 78,                       !- Name
  {7817d701-d25a-4818-98d1-ca45017be5e3}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d0e33ff1-5357-477f-9546-122686b04cb8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d0e33ff1-5357-477f-9546-122686b04cb8}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wknd Day, !- Name
  {43eecbc6-bbc8-4dbe-9524-bc84b372be9f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a1ca3419-76e9-42cd-96de-d74b42382c5d}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {50e0039f-36f6-49e1-b99b-b0b74f7e497b}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  {43eecbc6-bbc8-4dbe-9524-bc84b372be9f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {92d3fd4a-db31-46bf-b383-3b7a9731a854}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {129bcc5f-e140-4686-97e6-49e04a1c05cd}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  {43eecbc6-bbc8-4dbe-9524-bc84b372be9f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cf422de7-21b4-488d-98b5-6f52b78b2613}, !- Handle
  Schedule Rule 79,                       !- Name
  {7817d701-d25a-4818-98d1-ca45017be5e3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8c6561f7-70b2-4021-a3e5-85ec6a462f69}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {8c6561f7-70b2-4021-a3e5-85ec6a462f69}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day 1, !- Name
  {43eecbc6-bbc8-4dbe-9524-bc84b372be9f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b2e55861-2543-48b3-84dc-f00cb74e2e78}, !- Handle
  Schedule Rule 80,                       !- Name
  {7817d701-d25a-4818-98d1-ca45017be5e3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {47045c7a-20e1-45e1-91d2-f5e5d95bed83}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {47045c7a-20e1-45e1-91d2-f5e5d95bed83}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wknd Day 1, !- Name
  {43eecbc6-bbc8-4dbe-9524-bc84b372be9f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f4427c3f-8c19-47e7-bfbf-c50d46eae44f}, !- Handle
  Schedule Rule 81,                       !- Name
  {7817d701-d25a-4818-98d1-ca45017be5e3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aecee696-7a02-4391-8c68-90a2bee405a1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aecee696-7a02-4391-8c68-90a2bee405a1}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day 2, !- Name
  {43eecbc6-bbc8-4dbe-9524-bc84b372be9f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Node,
  {f9d1ac42-0dfc-46a7-a832-2c1c60c1a098}, !- Handle
  Node 227,                               !- Name
  {36483057-cc36-4b95-809f-8b11745cf57a}, !- Inlet Port
  {cb2de9e3-991f-427d-b89e-e37d57403372}; !- Outlet Port

OS:Connection,
  {36483057-cc36-4b95-809f-8b11745cf57a}, !- Handle
  {9c69c9bb-1188-402a-92f0-f7665774ab81}, !- Name
  {f43b8b19-1f7b-4359-8520-c66639f7fbf2}, !- Source Object
  3,                                      !- Outlet Port
  {f9d1ac42-0dfc-46a7-a832-2c1c60c1a098}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb2de9e3-991f-427d-b89e-e37d57403372}, !- Handle
  {659c15a3-4a9e-42dc-9ad1-ae9ee9760800}, !- Name
  {f9d1ac42-0dfc-46a7-a832-2c1c60c1a098}, !- Source Object
  3,                                      !- Outlet Port
  {d41138a3-dcab-4cb4-bec0-e437bb0ef315}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {08715d0c-1412-47e8-9d37-a902b39b276d}, !- Handle
  Node 228,                               !- Name
  {3b46b304-e568-4de4-a2b8-25421c74726d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b46b304-e568-4de4-a2b8-25421c74726d}, !- Handle
  {fd1b7eb2-daec-4b5d-9345-178826a70738}, !- Name
  {d41138a3-dcab-4cb4-bec0-e437bb0ef315}, !- Source Object
  7,                                      !- Outlet Port
  {08715d0c-1412-47e8-9d37-a902b39b276d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {3b9a4c91-074c-4e34-b816-e2eac088add3}, !- Handle
  Bath_ZN_1_FLR_1 ZN Exhaust Fan,         !- Name
  {3ece54ff-1af0-4b2c-be8d-57d51c3c8542}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.28316846592,                          !- Maximum Flow Rate {m3/s}
  {23a782b0-4a99-4de7-9a5d-44dee3d014e2}, !- Air Inlet Node Name
  {3e7494f4-0322-4180-9ce0-56711691af09}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Schedule:Ruleset,
  {3ece54ff-1af0-4b2c-be8d-57d51c3c8542}, !- Handle
  SchoolPrimary Hours_of_operation,       !- Name
  {f95ef0f3-6cc9-41a4-a2b3-023a43c7075a}, !- Schedule Type Limits Name
  {541eb9cf-2527-4672-9fa9-3a40dfca5e77}, !- Default Day Schedule Name
  {5cc4e493-4560-4d60-b511-30ba7a1079b3}, !- Summer Design Day Schedule Name
  {6920640a-3b55-40dd-bcf8-e859a4bca6d9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {541eb9cf-2527-4672-9fa9-3a40dfca5e77}, !- Handle
  SchoolPrimary Hours_of_operation Default, !- Name
  {f95ef0f3-6cc9-41a4-a2b3-023a43c7075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c38e5254-1138-4aa4-ae8d-228fa223fba6}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6920640a-3b55-40dd-bcf8-e859a4bca6d9}, !- Handle
  SchoolPrimary Hours_of_operation Winter Design Day, !- Name
  {f95ef0f3-6cc9-41a4-a2b3-023a43c7075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {55af3840-3f6a-444c-91ce-e8b7b038a5db}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5cc4e493-4560-4d60-b511-30ba7a1079b3}, !- Handle
  SchoolPrimary Hours_of_operation Summer Design Day, !- Name
  {f95ef0f3-6cc9-41a4-a2b3-023a43c7075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {70acec74-88f6-464e-9996-a852452c1f9e}, !- Handle
  Schedule Rule 82,                       !- Name
  {3ece54ff-1af0-4b2c-be8d-57d51c3c8542}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6d369f18-12a6-4163-b31e-52bcef2dbb42}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6d369f18-12a6-4163-b31e-52bcef2dbb42}, !- Handle
  SchoolPrimary Hours_of_operation WntrDsn|SmrDsn|Wkdy Day, !- Name
  {f95ef0f3-6cc9-41a4-a2b3-023a43c7075a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Node,
  {ed45f092-863f-4d2e-8a2a-b2115053e331}, !- Handle
  Node 229,                               !- Name
  {79d940e0-a4d5-4a11-a238-0369280fac91}, !- Inlet Port
  {23a782b0-4a99-4de7-9a5d-44dee3d014e2}; !- Outlet Port

OS:Connection,
  {79d940e0-a4d5-4a11-a238-0369280fac91}, !- Handle
  {626e769b-3ac4-492b-87f5-84c5088e1482}, !- Name
  {c92acd61-cbfb-45cf-b1a2-812b68375ec2}, !- Source Object
  3,                                      !- Outlet Port
  {ed45f092-863f-4d2e-8a2a-b2115053e331}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23a782b0-4a99-4de7-9a5d-44dee3d014e2}, !- Handle
  {c85a0d02-5f07-48fd-9d22-12b28572b3e8}, !- Name
  {ed45f092-863f-4d2e-8a2a-b2115053e331}, !- Source Object
  3,                                      !- Outlet Port
  {3b9a4c91-074c-4e34-b816-e2eac088add3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4ce54d61-d004-4fd5-85d7-dac9730b3576}, !- Handle
  Node 230,                               !- Name
  {3e7494f4-0322-4180-9ce0-56711691af09}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e7494f4-0322-4180-9ce0-56711691af09}, !- Handle
  {4291930a-c821-4fa9-8e96-dca7c4cfe993}, !- Name
  {3b9a4c91-074c-4e34-b816-e2eac088add3}, !- Source Object
  7,                                      !- Outlet Port
  {4ce54d61-d004-4fd5-85d7-dac9730b3576}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {e66dbb53-4c16-454f-9f00-3cb03caf3b23}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  {45ce43ea-8370-45a2-8272-6df160ad0382}; !- Default Day Schedule Name

OS:Schedule:Day,
  {45ce43ea-8370-45a2-8272-6df160ad0382}, !- Handle
  Refrigeration Defrost Schedule Default, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  20,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  20,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {cd5d1225-b5da-40c6-842a-d140cc9e2fef}, !- Handle
  Refrigeration Defrost DripDown Schedule, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  {2827d2d0-d13f-49a3-9813-0092a0104f92}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2827d2d0-d13f-49a3-9813-0092a0104f92}, !- Handle
  Refrigeration Defrost DripDown Schedule Default, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  30,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {49d096e5-8b1c-42f5-b984-73115dc9a85c}, !- Handle
  Refrigeration Case Credit Schedule,     !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  {111f9112-3ba0-4bd2-8436-c3b09bb3ff5a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {111f9112-3ba0-4bd2-8436-c3b09bb3ff5a}, !- Handle
  Refrigeration Case Credit Schedule Default, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:Case,
  {647f2d63-9d80-4981-a991-f0321ed3f5f4}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Walkin Freezer,   !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule Name
  {bb06d180-92ec-42d5-8148-341c46b2e627}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  734,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.4,                                    !- Rated Runtime Fraction
  3.66,                                   !- Case Length {m}
  -23,                                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {481e62d1-1433-40f0-b192-80c801d03ec3}, !- Latent Case Credit Curve Name
  68.3,                                   !- Standard Case Fan Power per Unit Length {W/m}
  68.3,                                   !- Operating Case Fan Power per Unit Length {W/m}
  33,                                     !- Standard Case Lighting Power per Unit Length {W/m}
  ,                                       !- Installed Case Lighting Power per Unit Length {W/m}
  {905df2ad-1f26-4fb4-852e-d8946ca17ac8}, !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  0,                                      !- Case Height {m}
  0,                                      !- Fraction of Anti-Sweat Heater Energy to Case
  410,                                    !- Case Defrost Power per Unit Length {W/m}
  Electric,                               !- Case Defrost Type
  {e66dbb53-4c16-454f-9f00-3cb03caf3b23}, !- Case Defrost Schedule Name
  {cd5d1225-b5da-40c6-842a-d140cc9e2fef}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  {fbf1bed7-853d-4b94-98f9-11b7017ae4b1}, !- Refrigerated Case Restocking Schedule Name
  {49d096e5-8b1c-42f5-b984-73115dc9a85c}, !- Case Credit Fraction Schedule Name
  ;                                       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {f2bef640-515a-4b77-a7ef-272e10a31b69}, !- Handle
  Refrigeration Case Latent Credit Curve, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Schedule:Ruleset,
  {905df2ad-1f26-4fb4-852e-d8946ca17ac8}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH,         !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  {e7a0eb44-e4c9-410f-a2a6-568b1c53c791}, !- Default Day Schedule Name
  {223f13b6-f9e9-4e70-a524-6fb5dd60a684}, !- Summer Design Day Schedule Name
  {8096e76b-1ab1-447a-8cc3-ce6fc02e3c43}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e7a0eb44-e4c9-410f-a2a6-568b1c53c791}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Default, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {207eae0e-71b8-4bb5-a46e-e9dfa438455d}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {223f13b6-f9e9-4e70-a524-6fb5dd60a684}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Summer Design Day, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9066d006-5c62-4c23-aadd-f264aedf0b73}, !- Handle
  Schedule Rule 83,                       !- Name
  {905df2ad-1f26-4fb4-852e-d8946ca17ac8}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {20d902ce-98ac-4f49-b783-e7195a05a45e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {20d902ce-98ac-4f49-b783-e7195a05a45e}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {0fbb5f9e-fe4d-442c-944b-ee0752a9b230}, !- Handle
  Schedule Rule 84,                       !- Name
  {905df2ad-1f26-4fb4-852e-d8946ca17ac8}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2874897c-8123-438f-a40d-b0aa2d574211}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2874897c-8123-438f-a40d-b0aa2d574211}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {4c172beb-f680-4d4c-b3ea-d70168e6ea8b}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8096e76b-1ab1-447a-8cc3-ce6fc02e3c43}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Winter Design Day, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {99ae3ac9-71f7-4e07-b9cb-0ce9b95a7d05}, !- Handle
  Schedule Rule 85,                       !- Name
  {905df2ad-1f26-4fb4-852e-d8946ca17ac8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b6500cf4-b94f-4926-90b1-46c75fea8f5e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {b6500cf4-b94f-4926-90b1-46c75fea8f5e}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 1, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {fe04981b-e961-470b-a206-42ac24745329}, !- Handle
  Schedule Rule 86,                       !- Name
  {905df2ad-1f26-4fb4-852e-d8946ca17ac8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8f795118-8ca2-4cf1-a6f0-8d2faff743ad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {8f795118-8ca2-4cf1-a6f0-8d2faff743ad}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day 1, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {55dcf97c-2fde-4e48-a842-47d93ec91ca0}, !- Handle
  Schedule Rule 87,                       !- Name
  {905df2ad-1f26-4fb4-852e-d8946ca17ac8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {406ec620-4e5a-467f-9116-f230abc512f5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {406ec620-4e5a-467f-9116-f230abc512f5}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 2, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Curve:Cubic,
  {481e62d1-1433-40f0-b192-80c801d03ec3}, !- Handle
  Single Shelf Horizontal Latent Energy Multiplier_After2004, !- Name
  0.0236,                                 !- Coefficient1 Constant
  0.0006,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Schedule:Ruleset,
  {fbf1bed7-853d-4b94-98f9-11b7017ae4b1}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  {57bb1486-149d-408d-a4c0-5caca7c7fa0e}, !- Schedule Type Limits Name
  {48f59eb5-d197-4fc2-a92e-961033ec934f}, !- Default Day Schedule Name
  {88a78b48-731b-4f7b-84a1-26adfe710a6b}, !- Summer Design Day Schedule Name
  {0eedddcc-df66-4d6a-94dc-776aa13d7248}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {48f59eb5-d197-4fc2-a92e-961033ec934f}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Name
  {57bb1486-149d-408d-a4c0-5caca7c7fa0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  725,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  417,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  290,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {9eaa0cd6-6f65-47d5-a142-42fe72936025}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0eedddcc-df66-4d6a-94dc-776aa13d7248}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Winter Design Day, !- Name
  {57bb1486-149d-408d-a4c0-5caca7c7fa0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {7ac11ffd-3237-484e-a3ae-9c00e38b554d}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {88a78b48-731b-4f7b-84a1-26adfe710a6b}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Summer Design Day, !- Name
  {57bb1486-149d-408d-a4c0-5caca7c7fa0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {ed6bbd58-3d5e-4c50-8e1f-1dced48b5632}, !- Handle
  Schedule Rule 88,                       !- Name
  {fbf1bed7-853d-4b94-98f9-11b7017ae4b1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4c66b50c-cc55-49ca-a470-4924ce228055}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4c66b50c-cc55-49ca-a470-4924ce228055}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Name
  {57bb1486-149d-408d-a4c0-5caca7c7fa0e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ScheduleTypeLimits,
  {57bb1486-149d-408d-a4c0-5caca7c7fa0e}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:Refrigeration:Compressor,
  {68a196d5-53f8-44ae-9d5d-161b57e8a26b}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {fe04e1c6-3cd2-469b-85ba-b68d2e8d3e11}, !- Refrigeration Compressor Power Curve Name
  {e4ff58e0-2faa-4045-ba78-2af420f610a5}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {fe04e1c6-3cd2-469b-85ba-b68d2e8d3e11}, !- Handle
  Refrigeration Compressor Power Curve,   !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {e4ff58e0-2faa-4045-ba78-2af420f610a5}, !- Handle
  Refrigeration Compressor Capacity Curve, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Condenser:AirCooled,
  {ec558f9f-b493-4cb0-86f4-9d63dcd1d4a5}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {5629d985-ae01-4063-8a9d-b65b0f03f4da}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  750,                                    !- Rated Fan Power {W}
  0.25;                                   !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {5629d985-ae01-4063-8a9d-b65b0f03f4da}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x
  22.2;                                   !- Maximum Value of x

OS:Refrigeration:System,
  {3b931e09-2410-439c-84b8-6760a69650ac}, !- Handle
  Refrigeration System 1,                 !- Name
  {10a3c175-c7ad-4d69-b7a3-98976b24d163}, !- Refrigerated CaseAndWalkInList Name
  {95d85c44-6ecf-4261-87a2-d1bdf47a0cb1}, !- Refrigeration TransferLoad List Name
  {ec558f9f-b493-4cb0-86f4-9d63dcd1d4a5}, !- Refrigeration Condenser Name
  {1e99d130-4588-40d5-b4e4-21acbf19050e}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  {bb06d180-92ec-42d5-8148-341c46b2e627}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {45c992ca-82a2-44f4-af6b-ba719ec18f23}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {10a3c175-c7ad-4d69-b7a3-98976b24d163}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {647f2d63-9d80-4981-a991-f0321ed3f5f4}; !- Model Object 1

OS:ModelObjectList,
  {95d85c44-6ecf-4261-87a2-d1bdf47a0cb1}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {1e99d130-4588-40d5-b4e4-21acbf19050e}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {68a196d5-53f8-44ae-9d5d-161b57e8a26b}; !- Model Object 1

OS:ModelObjectList,
  {45c992ca-82a2-44f4-af6b-ba719ec18f23}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Schedule:Ruleset,
  {731e50b5-8340-4c2c-9df3-cff88b8c674f}, !- Handle
  Refrigeration Defrost Schedule 1,       !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  {ec9ae1b2-88fb-451c-9312-2aedac637a33}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ec9ae1b2-88fb-451c-9312-2aedac637a33}, !- Handle
  Refrigeration Defrost Schedule Default 1, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {6ba9db8a-6f6b-4568-bbbd-9f0e9d757f18}, !- Handle
  Refrigeration Defrost DripDown Schedule 1, !- Name
  ,                                       !- Schedule Type Limits Name
  {02e55411-e020-4ae4-b17b-90c075fe5896}; !- Default Day Schedule Name

OS:Schedule:Day,
  {02e55411-e020-4ae4-b17b-90c075fe5896}, !- Handle
  Refrigeration Defrost DripDown Schedule Default 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  30,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {e975a73b-7f20-4143-9db4-1ed963577105}, !- Handle
  Refrigeration Case Credit Schedule 1,   !- Name
  ,                                       !- Schedule Type Limits Name
  {af90b588-0671-4309-bfb6-5617c4a3bb67}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af90b588-0671-4309-bfb6-5617c4a3bb67}, !- Handle
  Refrigeration Case Credit Schedule Default 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:Case,
  {315c689a-c6c6-4586-bda4-22f5fd532831}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Display Case,     !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule Name
  {bb06d180-92ec-42d5-8148-341c46b2e627}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  734,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.08,                                   !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  3.66,                                   !- Case Length {m}
  2.00000000000006,                       !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {5db26c59-9a00-4946-aa0d-9963b51b650b}, !- Latent Case Credit Curve Name
  55,                                     !- Standard Case Fan Power per Unit Length {W/m}
  55,                                     !- Operating Case Fan Power per Unit Length {W/m}
  33,                                     !- Standard Case Lighting Power per Unit Length {W/m}
  ,                                       !- Installed Case Lighting Power per Unit Length {W/m}
  {905df2ad-1f26-4fb4-852e-d8946ca17ac8}, !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  0,                                      !- Case Height {m}
  0.2,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {731e50b5-8340-4c2c-9df3-cff88b8c674f}, !- Case Defrost Schedule Name
  ,                                       !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0.05,                                   !- Under Case HVAC Return Air Fraction
  {fbf1bed7-853d-4b94-98f9-11b7017ae4b1}, !- Refrigerated Case Restocking Schedule Name
  ,                                       !- Case Credit Fraction Schedule Name
  ;                                       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {a06e53ad-6420-4977-937a-62a16c35e533}, !- Handle
  Refrigeration Case Latent Credit Curve 1, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {5db26c59-9a00-4946-aa0d-9963b51b650b}, !- Handle
  Multi Shelf Vertical Latent Energy Multiplier, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Refrigeration:Compressor,
  {9ec5a393-680d-4b5b-8dee-dc68f9d468db}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {cb3b07e2-9d45-4d1b-8068-19cccb4b819e}, !- Refrigeration Compressor Power Curve Name
  {b4df9eb7-ef85-4239-806b-d74188f4eab6}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {cb3b07e2-9d45-4d1b-8068-19cccb4b819e}, !- Handle
  Refrigeration Compressor Power Curve 1, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {b4df9eb7-ef85-4239-806b-d74188f4eab6}, !- Handle
  Refrigeration Compressor Capacity Curve 1, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Condenser:AirCooled,
  {209661d6-1473-4e97-abe1-e41527b84b78}, !- Handle
  Refrigeration Condenser Air Cooled 2,   !- Name
  {32fffecf-cfa7-41d3-bfdc-85e7a768f3e3}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  750,                                    !- Rated Fan Power {W}
  0.25;                                   !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {32fffecf-cfa7-41d3-bfdc-85e7a768f3e3}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve 1, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x
  22.2;                                   !- Maximum Value of x

OS:Refrigeration:System,
  {865f905b-fdff-449d-9bbd-a673123d662b}, !- Handle
  Refrigeration System 2,                 !- Name
  {6da0d2f4-cbea-4cc9-933c-e9dd0ccbcd49}, !- Refrigerated CaseAndWalkInList Name
  {c2f1bf5d-4851-4286-8574-3d7e59ad38d5}, !- Refrigeration TransferLoad List Name
  {209661d6-1473-4e97-abe1-e41527b84b78}, !- Refrigeration Condenser Name
  {7019e51d-d1d5-476d-8041-4564b4b28a43}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  {bb06d180-92ec-42d5-8148-341c46b2e627}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {98ead5eb-0259-469c-9259-9164887ab86e}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {6da0d2f4-cbea-4cc9-933c-e9dd0ccbcd49}, !- Handle
  Refrigeration System 2 Case and Walkin List, !- Name
  {315c689a-c6c6-4586-bda4-22f5fd532831}; !- Model Object 1

OS:ModelObjectList,
  {c2f1bf5d-4851-4286-8574-3d7e59ad38d5}, !- Handle
  Refrigeration System 2 Transfer Load List; !- Name

OS:ModelObjectList,
  {7019e51d-d1d5-476d-8041-4564b4b28a43}, !- Handle
  Refrigeration System 2 Compressor List, !- Name
  {9ec5a393-680d-4b5b-8dee-dc68f9d468db}; !- Model Object 1

OS:ModelObjectList,
  {98ead5eb-0259-469c-9259-9164887ab86e}, !- Handle
  Refrigeration System 2 High Stage Compressor List; !- Name

OS:PlantLoop,
  {55599f20-9b24-457a-8697-3d53a4e5e656}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {407db7bc-123d-4a39-9331-a9db73fd571a}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {d1c09d38-698b-49ed-af8d-6b203b04285f}, !- Plant Side Inlet Node Name
  {eb20f365-a422-40c1-b4b6-ed888b730a48}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {541c5df6-17d5-4bac-92ad-bb0bdbf43f5d}, !- Demand Side Inlet Node Name
  {5c0b7727-37c9-44e9-a36f-3f06b63f4cb0}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {18618a7b-4603-4b97-91fa-2f5573a2ab42}, !- Handle
  {55599f20-9b24-457a-8697-3d53a4e5e656}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {a339e502-03ca-4fc6-a602-0b66df52a8ef}, !- Handle
  Node 231,                               !- Name
  {d1c09d38-698b-49ed-af8d-6b203b04285f}, !- Inlet Port
  {8240307c-8ae5-4a18-ab51-b50ad07ed5b2}; !- Outlet Port

OS:Node,
  {407db7bc-123d-4a39-9331-a9db73fd571a}, !- Handle
  Node 232,                               !- Name
  {b8956d64-f8b4-47c3-b395-60d2bd6dd8c1}, !- Inlet Port
  {eb20f365-a422-40c1-b4b6-ed888b730a48}; !- Outlet Port

OS:Node,
  {4c56e34f-7589-4aef-9a50-cb290f669cd6}, !- Handle
  Node 233,                               !- Name
  {5f7e725c-5d23-4ffb-8dc7-9521ccf39943}, !- Inlet Port
  {bef1a97a-f884-4ff5-af1e-b6ef816f2d56}; !- Outlet Port

OS:Connector:Mixer,
  {a0cacd7c-e938-4dc0-8d48-622a2e3ed81a}, !- Handle
  Connector Mixer 3,                      !- Name
  {c9e4417a-a779-4b64-a3b2-7571c2f99313}, !- Outlet Branch Name
  {5cde3a57-6588-4798-99b5-cd181ebf8fd9}, !- Inlet Branch Name 1
  {65409102-42b8-4e6c-a3b0-578c9987ec8b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c8e5f93c-f4cb-4efb-8ba9-b67eee59949a}, !- Handle
  Connector Splitter 3,                   !- Name
  {4586201f-e4ba-499c-8c88-45c7ad4cc009}, !- Inlet Branch Name
  {5f7e725c-5d23-4ffb-8dc7-9521ccf39943}, !- Outlet Branch Name 1
  {e1383caf-0a5c-4b23-95b7-9151256954cc}; !- Outlet Branch Name 2

OS:Connection,
  {d1c09d38-698b-49ed-af8d-6b203b04285f}, !- Handle
  {cc86a068-3a65-4e6e-a5ee-a237acddf9f6}, !- Name
  {55599f20-9b24-457a-8697-3d53a4e5e656}, !- Source Object
  13,                                     !- Outlet Port
  {a339e502-03ca-4fc6-a602-0b66df52a8ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f7e725c-5d23-4ffb-8dc7-9521ccf39943}, !- Handle
  {bb38d815-9158-4aca-a573-ceb4566f2b6f}, !- Name
  {c8e5f93c-f4cb-4efb-8ba9-b67eee59949a}, !- Source Object
  3,                                      !- Outlet Port
  {4c56e34f-7589-4aef-9a50-cb290f669cd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb20f365-a422-40c1-b4b6-ed888b730a48}, !- Handle
  {32892e48-f346-4467-81cf-68d9fad70968}, !- Name
  {407db7bc-123d-4a39-9331-a9db73fd571a}, !- Source Object
  3,                                      !- Outlet Port
  {55599f20-9b24-457a-8697-3d53a4e5e656}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {4d68892a-4fb0-4d50-a961-5186818e3afd}, !- Handle
  Node 234,                               !- Name
  {541c5df6-17d5-4bac-92ad-bb0bdbf43f5d}, !- Inlet Port
  {a06be398-3244-49bc-885f-0c6cd2c4b38a}; !- Outlet Port

OS:Node,
  {d631098a-6a20-4959-a4af-ac5bf935faac}, !- Handle
  Node 235,                               !- Name
  {e7c6eaff-c749-4b05-8888-8da3be2e9bdf}, !- Inlet Port
  {5c0b7727-37c9-44e9-a36f-3f06b63f4cb0}; !- Outlet Port

OS:Node,
  {4c2429b9-bf3e-4226-920e-122bd4e1aeff}, !- Handle
  Node 236,                               !- Name
  {d18104f9-c317-4c1e-90b7-82545202ecdb}, !- Inlet Port
  {f7d0355b-920b-4bef-9651-6aa690304579}; !- Outlet Port

OS:Connector:Mixer,
  {4fea491e-c2e8-4a55-a4f1-742861526466}, !- Handle
  Connector Mixer 4,                      !- Name
  {ae43e562-8cc7-4554-99bf-cd548cbb7e76}, !- Outlet Branch Name
  {21096304-e3f0-4601-ad6d-6dc3a4f8aa0f}, !- Inlet Branch Name 1
  {8ea15c99-e023-4895-a72a-dbf6a8bc95f2}, !- Inlet Branch Name 2
  {a45a9671-1213-440b-8dd7-9e42fe28c370}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {2424baff-f491-49c6-ace8-b638189f1c7f}, !- Handle
  Connector Splitter 4,                   !- Name
  {266b9992-b712-4060-bdee-dc9af7643ed6}, !- Inlet Branch Name
  {d18104f9-c317-4c1e-90b7-82545202ecdb}, !- Outlet Branch Name 1
  {3a46ba3f-f527-4d97-b6f2-924ce6cc7216}, !- Outlet Branch Name 2
  {6807b74b-cf5a-43d0-a784-b9cfdf872ded}; !- Outlet Branch Name 3

OS:Connection,
  {541c5df6-17d5-4bac-92ad-bb0bdbf43f5d}, !- Handle
  {56ec545a-2d9b-4eee-aed5-11bfff77c7b6}, !- Name
  {55599f20-9b24-457a-8697-3d53a4e5e656}, !- Source Object
  16,                                     !- Outlet Port
  {4d68892a-4fb0-4d50-a961-5186818e3afd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d18104f9-c317-4c1e-90b7-82545202ecdb}, !- Handle
  {ebfc9ede-af6a-4c74-8041-ee7ebaa5dcd4}, !- Name
  {2424baff-f491-49c6-ace8-b638189f1c7f}, !- Source Object
  3,                                      !- Outlet Port
  {4c2429b9-bf3e-4226-920e-122bd4e1aeff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c0b7727-37c9-44e9-a36f-3f06b63f4cb0}, !- Handle
  {0953c4a5-cf45-47f2-807b-59295a59625e}, !- Name
  {d631098a-6a20-4959-a4af-ac5bf935faac}, !- Source Object
  3,                                      !- Outlet Port
  {55599f20-9b24-457a-8697-3d53a4e5e656}, !- Target Object
  17;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {6cab83d0-016c-49b7-8858-68a87cb45480}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {0c862cc7-98b3-45b5-a983-630e5c12f300}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {6cab83d0-016c-49b7-8858-68a87cb45480}, !- Schedule Type Limits Name
  {b7ea6dac-d3a3-4626-8a23-20bc1c9fc1c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b7ea6dac-d3a3-4626-8a23-20bc1c9fc1c3}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {6cab83d0-016c-49b7-8858-68a87cb45480}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {3607dbc7-faaf-4024-9173-e8402be91cc8}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {0c862cc7-98b3-45b5-a983-630e5c12f300}, !- Schedule Name
  {407db7bc-123d-4a39-9331-a9db73fd571a}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {80a9e6e7-0941-457c-b271-9622690e793c}, !- Handle
  Service Water Loop Pump,                !- Name
  {8240307c-8ae5-4a18-ab51-b50ad07ed5b2}, !- Inlet Node Name
  {71cf0ec8-b256-4b54-98d1-094370c321cb}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.3,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {3b9e32f1-53d1-43a1-8142-7909c015fa07}, !- Handle
  Node 237,                               !- Name
  {71cf0ec8-b256-4b54-98d1-094370c321cb}, !- Inlet Port
  {4586201f-e4ba-499c-8c88-45c7ad4cc009}; !- Outlet Port

OS:Connection,
  {8240307c-8ae5-4a18-ab51-b50ad07ed5b2}, !- Handle
  {d49832a9-52b5-4c6f-be8a-e0cd5b4d3476}, !- Name
  {a339e502-03ca-4fc6-a602-0b66df52a8ef}, !- Source Object
  3,                                      !- Outlet Port
  {80a9e6e7-0941-457c-b271-9622690e793c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71cf0ec8-b256-4b54-98d1-094370c321cb}, !- Handle
  {61b7536f-5375-4efa-8174-25566eec5e74}, !- Name
  {80a9e6e7-0941-457c-b271-9622690e793c}, !- Source Object
  3,                                      !- Outlet Port
  {3b9e32f1-53d1-43a1-8142-7909c015fa07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4586201f-e4ba-499c-8c88-45c7ad4cc009}, !- Handle
  {99804c9d-5bc2-47d0-9a00-d08ec0ef7bb3}, !- Name
  {3b9e32f1-53d1-43a1-8142-7909c015fa07}, !- Source Object
  3,                                      !- Outlet Port
  {c8e5f93c-f4cb-4efb-8ba9-b67eee59949a}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {a152a139-fa10-4487-a639-4739ed2c1af5}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {5545e5cb-f3fb-4afa-a256-171eddc305d1}, !- Handle
  200.0gal Natural Gas Water Heater - 200kBtu/hr 0.806Eff, !- Name
  0.75708235679397,                       !- Tank Volume {m3}
  {0c862cc7-98b3-45b5-a983-630e5c12f300}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  58614.2140344444,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.805778031739553,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  783.965112710694,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  783.965112710694,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {fff3cc4e-7f87-4119-a684-0b7f7ded9c47}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  8.70878029062832,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  8.70878029062832,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {bef1a97a-f884-4ff5-af1e-b6ef816f2d56}, !- Use Side Inlet Node Name
  {ca1eed47-3866-4a87-acfa-67556763dcaa}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {9c990239-020a-4676-93a2-00a8c99c685f}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {f5d8713e-1c17-4d70-a3b3-4c242a5f2e25}, !- Schedule Type Limits Name
  {784734a6-818e-4eba-a9fd-5ef254747d35}; !- Default Day Schedule Name

OS:Schedule:Day,
  {784734a6-818e-4eba-a9fd-5ef254747d35}, !- Handle
  Schedule Day 53,                        !- Name
  {f5d8713e-1c17-4d70-a3b3-4c242a5f2e25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {2dcafcb0-2d6f-4bbc-bb77-31be632bb5e4}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {f5d8713e-1c17-4d70-a3b3-4c242a5f2e25}, !- Schedule Type Limits Name
  {b0050dfe-b828-4e95-b493-7a8cd168811e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b0050dfe-b828-4e95-b493-7a8cd168811e}, !- Handle
  Schedule Day 54,                        !- Name
  {f5d8713e-1c17-4d70-a3b3-4c242a5f2e25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {fff3cc4e-7f87-4119-a684-0b7f7ded9c47}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {a152a139-fa10-4487-a639-4739ed2c1af5}, !- Schedule Type Limits Name
  {c4d6411e-4899-4080-9913-11ebd3a0332a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c4d6411e-4899-4080-9913-11ebd3a0332a}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {a152a139-fa10-4487-a639-4739ed2c1af5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {8f8feadb-7a9b-4860-86ea-5caf35d55560}, !- Handle
  Node 238,                               !- Name
  {ca1eed47-3866-4a87-acfa-67556763dcaa}, !- Inlet Port
  {5cde3a57-6588-4798-99b5-cd181ebf8fd9}; !- Outlet Port

OS:Connection,
  {bef1a97a-f884-4ff5-af1e-b6ef816f2d56}, !- Handle
  {dc9e61ca-8aa1-476a-ac71-92a9a2837831}, !- Name
  {4c56e34f-7589-4aef-9a50-cb290f669cd6}, !- Source Object
  3,                                      !- Outlet Port
  {5545e5cb-f3fb-4afa-a256-171eddc305d1}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {ca1eed47-3866-4a87-acfa-67556763dcaa}, !- Handle
  {9bd1d272-819c-456d-9ac0-804862566d2e}, !- Name
  {5545e5cb-f3fb-4afa-a256-171eddc305d1}, !- Source Object
  32,                                     !- Outlet Port
  {8f8feadb-7a9b-4860-86ea-5caf35d55560}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cde3a57-6588-4798-99b5-cd181ebf8fd9}, !- Handle
  {1bff1d01-ce41-4529-8bd0-36d99231329b}, !- Name
  {8f8feadb-7a9b-4860-86ea-5caf35d55560}, !- Source Object
  3,                                      !- Outlet Port
  {a0cacd7c-e938-4dc0-8d48-622a2e3ed81a}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c72c1314-e8ca-46ad-b80e-9a946364ce39}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {55adb09d-037e-4885-b5f7-d4c61b6b6106}, !- Inlet Node Name
  {a0b1109f-6bf7-4471-85bc-3d179891ae96}; !- Outlet Node Name

OS:Node,
  {3e38d7a1-052e-4185-b8d9-a35719aff2aa}, !- Handle
  Node 239,                               !- Name
  {e1383caf-0a5c-4b23-95b7-9151256954cc}, !- Inlet Port
  {55adb09d-037e-4885-b5f7-d4c61b6b6106}; !- Outlet Port

OS:Connection,
  {e1383caf-0a5c-4b23-95b7-9151256954cc}, !- Handle
  {9e419fb3-1b00-4a63-9829-c030c4a6e153}, !- Name
  {c8e5f93c-f4cb-4efb-8ba9-b67eee59949a}, !- Source Object
  4,                                      !- Outlet Port
  {3e38d7a1-052e-4185-b8d9-a35719aff2aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2e5955c-fc61-452b-9258-73dc5bfa07d4}, !- Handle
  Node 240,                               !- Name
  {a0b1109f-6bf7-4471-85bc-3d179891ae96}, !- Inlet Port
  {65409102-42b8-4e6c-a3b0-578c9987ec8b}; !- Outlet Port

OS:Connection,
  {55adb09d-037e-4885-b5f7-d4c61b6b6106}, !- Handle
  {4b6f882c-3e73-403b-8d1e-0c1bdf22bb15}, !- Name
  {3e38d7a1-052e-4185-b8d9-a35719aff2aa}, !- Source Object
  3,                                      !- Outlet Port
  {c72c1314-e8ca-46ad-b80e-9a946364ce39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0b1109f-6bf7-4471-85bc-3d179891ae96}, !- Handle
  {01848fe1-e0c9-4dbf-94e7-cfef59e717ff}, !- Name
  {c72c1314-e8ca-46ad-b80e-9a946364ce39}, !- Source Object
  3,                                      !- Outlet Port
  {f2e5955c-fc61-452b-9258-73dc5bfa07d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65409102-42b8-4e6c-a3b0-578c9987ec8b}, !- Handle
  {2c0aa473-9c17-4510-84cf-72c2d9e4f03d}, !- Name
  {f2e5955c-fc61-452b-9258-73dc5bfa07d4}, !- Source Object
  3,                                      !- Outlet Port
  {a0cacd7c-e938-4dc0-8d48-622a2e3ed81a}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6561c10f-0281-4b03-acbb-28a264e68a56}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {f7d0355b-920b-4bef-9651-6aa690304579}, !- Inlet Node Name
  {e791ba82-335a-4fa7-aca9-dde888e48c86}; !- Outlet Node Name

OS:Node,
  {5a991294-636b-4881-bd13-582a3ccd2cc3}, !- Handle
  Node 241,                               !- Name
  {e791ba82-335a-4fa7-aca9-dde888e48c86}, !- Inlet Port
  {21096304-e3f0-4601-ad6d-6dc3a4f8aa0f}; !- Outlet Port

OS:Connection,
  {f7d0355b-920b-4bef-9651-6aa690304579}, !- Handle
  {cd0ac240-2983-4d53-9e1d-a702d6774d6b}, !- Name
  {4c2429b9-bf3e-4226-920e-122bd4e1aeff}, !- Source Object
  3,                                      !- Outlet Port
  {6561c10f-0281-4b03-acbb-28a264e68a56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e791ba82-335a-4fa7-aca9-dde888e48c86}, !- Handle
  {92f96ebf-aee1-4b4a-a3f9-a0e03dd54def}, !- Name
  {6561c10f-0281-4b03-acbb-28a264e68a56}, !- Source Object
  3,                                      !- Outlet Port
  {5a991294-636b-4881-bd13-582a3ccd2cc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21096304-e3f0-4601-ad6d-6dc3a4f8aa0f}, !- Handle
  {97308b3c-167f-45ca-b983-92c7a7a3d60b}, !- Name
  {5a991294-636b-4881-bd13-582a3ccd2cc3}, !- Source Object
  3,                                      !- Outlet Port
  {4fea491e-c2e8-4a55-a4f1-742861526466}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0f105ffa-7fcf-49b1-b923-0a637c909175}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {790f682a-bffe-4d77-9c26-67792bb9b217}, !- Inlet Node Name
  {b8956d64-f8b4-47c3-b395-60d2bd6dd8c1}; !- Outlet Node Name

OS:Node,
  {aaffeea3-76af-4f9b-a333-eac55bfbd862}, !- Handle
  Node 242,                               !- Name
  {c9e4417a-a779-4b64-a3b2-7571c2f99313}, !- Inlet Port
  {790f682a-bffe-4d77-9c26-67792bb9b217}; !- Outlet Port

OS:Connection,
  {c9e4417a-a779-4b64-a3b2-7571c2f99313}, !- Handle
  {6de1661f-d337-4fc9-8a0e-bad787af3dec}, !- Name
  {a0cacd7c-e938-4dc0-8d48-622a2e3ed81a}, !- Source Object
  2,                                      !- Outlet Port
  {aaffeea3-76af-4f9b-a333-eac55bfbd862}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {790f682a-bffe-4d77-9c26-67792bb9b217}, !- Handle
  {c112c819-3dc7-43a4-b867-ab020ecc0819}, !- Name
  {aaffeea3-76af-4f9b-a333-eac55bfbd862}, !- Source Object
  3,                                      !- Outlet Port
  {0f105ffa-7fcf-49b1-b923-0a637c909175}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8956d64-f8b4-47c3-b395-60d2bd6dd8c1}, !- Handle
  {a101a596-baed-4619-bd23-5da88d37b86f}, !- Name
  {0f105ffa-7fcf-49b1-b923-0a637c909175}, !- Source Object
  3,                                      !- Outlet Port
  {407db7bc-123d-4a39-9331-a9db73fd571a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7594da5d-8d86-42ce-b992-ac0f8be70293}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {a06be398-3244-49bc-885f-0c6cd2c4b38a}, !- Inlet Node Name
  {2a9db766-b367-4383-aae6-219bdf16a74f}; !- Outlet Node Name

OS:Node,
  {f820285d-74a7-4d6a-985f-6467b44f1463}, !- Handle
  Node 243,                               !- Name
  {2a9db766-b367-4383-aae6-219bdf16a74f}, !- Inlet Port
  {266b9992-b712-4060-bdee-dc9af7643ed6}; !- Outlet Port

OS:Connection,
  {a06be398-3244-49bc-885f-0c6cd2c4b38a}, !- Handle
  {5078c4ae-bb6a-404c-8195-bd005dc42d23}, !- Name
  {4d68892a-4fb0-4d50-a961-5186818e3afd}, !- Source Object
  3,                                      !- Outlet Port
  {7594da5d-8d86-42ce-b992-ac0f8be70293}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a9db766-b367-4383-aae6-219bdf16a74f}, !- Handle
  {6d97b64f-4f99-4513-b5f1-7871b4255453}, !- Name
  {7594da5d-8d86-42ce-b992-ac0f8be70293}, !- Source Object
  3,                                      !- Outlet Port
  {f820285d-74a7-4d6a-985f-6467b44f1463}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {266b9992-b712-4060-bdee-dc9af7643ed6}, !- Handle
  {c5291db0-45aa-47dc-83b8-e0fb1e114cec}, !- Name
  {f820285d-74a7-4d6a-985f-6467b44f1463}, !- Source Object
  3,                                      !- Outlet Port
  {2424baff-f491-49c6-ace8-b638189f1c7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0a4ff552-684d-4ba7-a1b3-7e73e18a2f3f}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {d1e29815-9c8e-467a-a2af-08a495be546b}, !- Inlet Node Name
  {e7c6eaff-c749-4b05-8888-8da3be2e9bdf}; !- Outlet Node Name

OS:Node,
  {8b7b6468-f08e-45b5-9399-5cb8f4d44005}, !- Handle
  Node 244,                               !- Name
  {ae43e562-8cc7-4554-99bf-cd548cbb7e76}, !- Inlet Port
  {d1e29815-9c8e-467a-a2af-08a495be546b}; !- Outlet Port

OS:Connection,
  {ae43e562-8cc7-4554-99bf-cd548cbb7e76}, !- Handle
  {de24c39a-06d3-40e3-bf13-2e4e6c7af740}, !- Name
  {4fea491e-c2e8-4a55-a4f1-742861526466}, !- Source Object
  2,                                      !- Outlet Port
  {8b7b6468-f08e-45b5-9399-5cb8f4d44005}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1e29815-9c8e-467a-a2af-08a495be546b}, !- Handle
  {feaef689-bf48-4d2b-bde1-2f8a0a12b60d}, !- Name
  {8b7b6468-f08e-45b5-9399-5cb8f4d44005}, !- Source Object
  3,                                      !- Outlet Port
  {0a4ff552-684d-4ba7-a1b3-7e73e18a2f3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7c6eaff-c749-4b05-8888-8da3be2e9bdf}, !- Handle
  {b9da1683-31b6-49e3-9b3f-e6ef58eb2b07}, !- Name
  {0a4ff552-684d-4ba7-a1b3-7e73e18a2f3f}, !- Source Object
  3,                                      !- Outlet Port
  {d631098a-6a20-4959-a4af-ac5bf935faac}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {e5da7d5d-c1ea-4928-9cd8-8bd2bdc5d7f0}, !- Handle
  Water Use Connections 1,                !- Name
  {35d9ae49-3668-47cc-a8bc-3ed3bd6ff94c}, !- Inlet Node Name
  {74830ee7-d967-49ed-ba28-26c8e46ec763}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4d5009c2-4e16-4e2c-a1a0-2cf6514bb3e9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {80980c47-cf65-407e-b329-0397c54874aa}, !- Handle
  Main Service Water Use Def 1.7gal/min,  !- Name
  ,                                       !- End-Use Subcategory
  0.000107253333879146,                   !- Peak Flow Rate {m3/s}
  {4550c6c8-7854-4786-8156-13ef095d0179}, !- Target Temperature Schedule Name
  {79eb375b-3a8e-46e2-bf79-e8c600b03430}, !- Sensible Fraction Schedule Name
  {05a4bbf2-68dd-40f7-87b9-ce74785f87ee}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {79eb375b-3a8e-46e2-bf79-e8c600b03430}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  ,                                       !- Schedule Type Limits Name
  {06dd52d2-5bde-4be7-a069-b50567312914}; !- Default Day Schedule Name

OS:Schedule:Day,
  {06dd52d2-5bde-4be7-a069-b50567312914}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {05a4bbf2-68dd-40f7-87b9-ce74785f87ee}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {8a54841b-3056-4e30-a30e-33df44a05c84}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8a54841b-3056-4e30-a30e-33df44a05c84}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4550c6c8-7854-4786-8156-13ef095d0179}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  ,                                       !- Schedule Type Limits Name
  {90a0998b-82a1-47f2-87b0-f90633bd6099}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90a0998b-82a1-47f2-87b0-f90633bd6099}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {4d5009c2-4e16-4e2c-a1a0-2cf6514bb3e9}, !- Handle
  Main Service Water Use 1.7gal/min,      !- Name
  {80980c47-cf65-407e-b329-0397c54874aa}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c3833b9b-837e-4818-bb8b-a85c2dd2dbab}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {c3833b9b-837e-4818-bb8b-a85c2dd2dbab}, !- Handle
  SchoolPrimary BLDG_SWH_SCH,             !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  {2b15944b-50fb-4541-ad58-b37d76a429a8}, !- Default Day Schedule Name
  {6f69a28e-6439-4b70-8108-603a805ab7a6}, !- Summer Design Day Schedule Name
  {d9515f24-f860-4354-aa44-01a6ffe46d32}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2b15944b-50fb-4541-ad58-b37d76a429a8}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Default,     !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {697bbc70-2e93-43f9-9c05-d58ff03ee64c}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6f69a28e-6439-4b70-8108-603a805ab7a6}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Summer Design Day, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.34,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.63,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.72,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.79,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.83,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.61,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.65,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.19,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.22,                                   !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.12,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.09;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {e6227637-f4d8-4867-bd97-6d8cb2e2fe1c}, !- Handle
  Schedule Rule 89,                       !- Name
  {c3833b9b-837e-4818-bb8b-a85c2dd2dbab}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {aa10442d-2785-4a32-b841-61626677577c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {aa10442d-2785-4a32-b841-61626677577c}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Sun|Sat Day, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cdd19b1f-0056-425d-b07f-76ef96934b1f}, !- Handle
  Schedule Rule 90,                       !- Name
  {c3833b9b-837e-4818-bb8b-a85c2dd2dbab}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5d633f7a-b793-43d3-b294-6af5c7b841b3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {5d633f7a-b793-43d3-b294-6af5c7b841b3}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Wkdy Day,    !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.63,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.79,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.83,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {ab6529ad-2fc0-44fe-a044-c478c760fe6d}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d9515f24-f860-4354-aa44-01a6ffe46d32}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Winter Design Day, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.03;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {a63baf65-2efa-4657-bd3c-b141ec55186f}, !- Handle
  Schedule Rule 91,                       !- Name
  {c3833b9b-837e-4818-bb8b-a85c2dd2dbab}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9a0abaf9-ca2b-4382-92ed-30170c4d5c26}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {9a0abaf9-ca2b-4382-92ed-30170c4d5c26}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Sun|Sat Day 1, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {82294b88-648e-4722-9d10-42f0cf2c6be9}, !- Handle
  Schedule Rule 92,                       !- Name
  {c3833b9b-837e-4818-bb8b-a85c2dd2dbab}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c3a6866f-d536-4504-8e62-ca549a0ccdab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {c3a6866f-d536-4504-8e62-ca549a0ccdab}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Wkdy Day 1,  !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {ad9d091b-4cd2-4036-b883-7b689ce4338b}, !- Handle
  Schedule Rule 93,                       !- Name
  {c3833b9b-837e-4818-bb8b-a85c2dd2dbab}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c33f9b60-0efb-4ed3-b759-73d909cabf9c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c33f9b60-0efb-4ed3-b759-73d909cabf9c}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Sat Day,     !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {38d7982f-3779-400a-95f9-182d519525ee}, !- Handle
  Schedule Rule 94,                       !- Name
  {c3833b9b-837e-4818-bb8b-a85c2dd2dbab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ee174f19-59cf-49a6-8569-de9283a16dd5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ee174f19-59cf-49a6-8569-de9283a16dd5}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Wkdy Day 2,  !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.63,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.79,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.83,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Node,
  {a578d732-90b2-4b56-a224-08a63e91acd5}, !- Handle
  Node 245,                               !- Name
  {3a46ba3f-f527-4d97-b6f2-924ce6cc7216}, !- Inlet Port
  {35d9ae49-3668-47cc-a8bc-3ed3bd6ff94c}; !- Outlet Port

OS:Connection,
  {3a46ba3f-f527-4d97-b6f2-924ce6cc7216}, !- Handle
  {5e483ec6-a812-4e9f-899a-e20f9b188b30}, !- Name
  {2424baff-f491-49c6-ace8-b638189f1c7f}, !- Source Object
  4,                                      !- Outlet Port
  {a578d732-90b2-4b56-a224-08a63e91acd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {df70c3ea-0194-4aed-bb57-a9883420d0b6}, !- Handle
  Node 246,                               !- Name
  {74830ee7-d967-49ed-ba28-26c8e46ec763}, !- Inlet Port
  {8ea15c99-e023-4895-a72a-dbf6a8bc95f2}; !- Outlet Port

OS:Connection,
  {35d9ae49-3668-47cc-a8bc-3ed3bd6ff94c}, !- Handle
  {dd41c670-bc93-4816-8135-7de65f3bd5da}, !- Name
  {a578d732-90b2-4b56-a224-08a63e91acd5}, !- Source Object
  3,                                      !- Outlet Port
  {e5da7d5d-c1ea-4928-9cd8-8bd2bdc5d7f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74830ee7-d967-49ed-ba28-26c8e46ec763}, !- Handle
  {fb754e0f-fe65-4ad0-a498-2029b1bded58}, !- Name
  {e5da7d5d-c1ea-4928-9cd8-8bd2bdc5d7f0}, !- Source Object
  3,                                      !- Outlet Port
  {df70c3ea-0194-4aed-bb57-a9883420d0b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ea15c99-e023-4895-a72a-dbf6a8bc95f2}, !- Handle
  {983d48da-41b3-4c24-bb5f-dc4ce5c536de}, !- Name
  {df70c3ea-0194-4aed-bb57-a9883420d0b6}, !- Source Object
  3,                                      !- Outlet Port
  {4fea491e-c2e8-4a55-a4f1-742861526466}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {e51fd022-53ce-4e96-b616-efb1f3c78718}, !- Handle
  Service Water Loop,                     !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {5e03e872-f020-4a41-bac2-638cfe80240a}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {f15511f1-5c41-489f-8d69-c5a2e13ec5da}, !- Plant Side Inlet Node Name
  {8b5858cd-1282-41f1-a0c3-aef623647c9b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {2590c40a-135b-423f-a1c3-c5caab3a7f36}, !- Demand Side Inlet Node Name
  {4c8f4537-c106-408f-9542-fed20110c5fe}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {a241165f-2a59-4b23-af15-9ef48cf899a4}, !- Handle
  {e51fd022-53ce-4e96-b616-efb1f3c78718}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {fb98f056-30c9-492c-a4a7-7af88806cf05}, !- Handle
  Node 247,                               !- Name
  {f15511f1-5c41-489f-8d69-c5a2e13ec5da}, !- Inlet Port
  {c430ab26-eb06-4e76-8f0b-e4353e5886dd}; !- Outlet Port

OS:Node,
  {5e03e872-f020-4a41-bac2-638cfe80240a}, !- Handle
  Node 248,                               !- Name
  {64594165-ccd9-41d9-94ca-de1d6bcc30e0}, !- Inlet Port
  {8b5858cd-1282-41f1-a0c3-aef623647c9b}; !- Outlet Port

OS:Node,
  {eafe7fa2-4b12-4bd9-a51c-2ceb6a9d2fac}, !- Handle
  Node 249,                               !- Name
  {72186413-1716-4eb3-a8da-ca0b0b7f1aec}, !- Inlet Port
  {5270eb46-c84a-4dea-aef3-54c3554b04ac}; !- Outlet Port

OS:Connector:Mixer,
  {b538375f-6bc4-45d1-8fc2-83b8c96cd5cf}, !- Handle
  Connector Mixer 5,                      !- Name
  {06e3137e-62bd-43d5-be94-6380491bb93b}, !- Outlet Branch Name
  {0d2db824-3677-41f6-abe5-7f79e895d998}, !- Inlet Branch Name 1
  {b42604e4-d370-4ef7-95a1-913d4893e917}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {14aa9e42-3d49-4e1e-9758-4061b878de3b}, !- Handle
  Connector Splitter 5,                   !- Name
  {4a56619c-c398-4faf-8ef7-859f80a32d85}, !- Inlet Branch Name
  {72186413-1716-4eb3-a8da-ca0b0b7f1aec}, !- Outlet Branch Name 1
  {1d078385-623f-40cf-9c59-70c915a3b78b}; !- Outlet Branch Name 2

OS:Connection,
  {f15511f1-5c41-489f-8d69-c5a2e13ec5da}, !- Handle
  {ab907e01-9ca0-41b9-86a2-8051aad7ed12}, !- Name
  {e51fd022-53ce-4e96-b616-efb1f3c78718}, !- Source Object
  13,                                     !- Outlet Port
  {fb98f056-30c9-492c-a4a7-7af88806cf05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72186413-1716-4eb3-a8da-ca0b0b7f1aec}, !- Handle
  {5e1dd3c8-c8c2-4205-8605-1311c978ecf6}, !- Name
  {14aa9e42-3d49-4e1e-9758-4061b878de3b}, !- Source Object
  3,                                      !- Outlet Port
  {eafe7fa2-4b12-4bd9-a51c-2ceb6a9d2fac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b5858cd-1282-41f1-a0c3-aef623647c9b}, !- Handle
  {978a851c-f0e3-45dd-a84a-e515f653caf5}, !- Name
  {5e03e872-f020-4a41-bac2-638cfe80240a}, !- Source Object
  3,                                      !- Outlet Port
  {e51fd022-53ce-4e96-b616-efb1f3c78718}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {1c2ac03f-2c48-4937-a45f-ae11b4b192b7}, !- Handle
  Node 250,                               !- Name
  {2590c40a-135b-423f-a1c3-c5caab3a7f36}, !- Inlet Port
  {ac44b9de-3c7f-48be-99e8-c5bfc0a93272}; !- Outlet Port

OS:Node,
  {88d28dc9-5ebe-4d52-b307-26b75e1f3bcd}, !- Handle
  Node 251,                               !- Name
  {fc489339-fceb-4ce8-9620-63edbccbd58e}, !- Inlet Port
  {4c8f4537-c106-408f-9542-fed20110c5fe}; !- Outlet Port

OS:Node,
  {f79b2211-0bdc-4970-98fb-eabf5fc1b93f}, !- Handle
  Node 252,                               !- Name
  {fce657d8-348b-4884-ab0f-aa380d242390}, !- Inlet Port
  {768dc21b-3be7-4b9e-9aa9-77c931ba49ff}; !- Outlet Port

OS:Connector:Mixer,
  {17a718b8-33d4-4e53-9c3d-43877379a407}, !- Handle
  Connector Mixer 6,                      !- Name
  {c5d0e0f8-499f-4193-8a5d-5d5e83408261}, !- Outlet Branch Name
  {14064655-b4ec-443b-8f46-53b67e7276bd}, !- Inlet Branch Name 1
  {ee4c54bb-accb-44f6-bd7d-a47feefeaa6f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {330f8de0-ba24-411f-baf4-eb884e12f99d}, !- Handle
  Connector Splitter 6,                   !- Name
  {61aec6ba-0e2f-47af-800b-3ca7259ec5ea}, !- Inlet Branch Name
  {fce657d8-348b-4884-ab0f-aa380d242390}, !- Outlet Branch Name 1
  {d329499a-3f2b-4cc0-8704-cb288f63e85e}; !- Outlet Branch Name 2

OS:Connection,
  {2590c40a-135b-423f-a1c3-c5caab3a7f36}, !- Handle
  {a85541b8-47a5-4e7a-b25f-f87f1918d9f9}, !- Name
  {e51fd022-53ce-4e96-b616-efb1f3c78718}, !- Source Object
  16,                                     !- Outlet Port
  {1c2ac03f-2c48-4937-a45f-ae11b4b192b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fce657d8-348b-4884-ab0f-aa380d242390}, !- Handle
  {51e2af7d-b5a3-4285-af94-6cc3926c2025}, !- Name
  {330f8de0-ba24-411f-baf4-eb884e12f99d}, !- Source Object
  3,                                      !- Outlet Port
  {f79b2211-0bdc-4970-98fb-eabf5fc1b93f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c8f4537-c106-408f-9542-fed20110c5fe}, !- Handle
  {47b03ede-af7a-4b15-ba31-989eba357264}, !- Name
  {88d28dc9-5ebe-4d52-b307-26b75e1f3bcd}, !- Source Object
  3,                                      !- Outlet Port
  {e51fd022-53ce-4e96-b616-efb1f3c78718}, !- Target Object
  17;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {5ab01afa-82d7-4d20-be51-1598775c4c0d}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {b2005c82-f2cf-471d-b263-9d3739661a0b}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {5ab01afa-82d7-4d20-be51-1598775c4c0d}, !- Schedule Type Limits Name
  {edda32f8-8b45-49af-902d-b93e532ce361}; !- Default Day Schedule Name

OS:Schedule:Day,
  {edda32f8-8b45-49af-902d-b93e532ce361}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {5ab01afa-82d7-4d20-be51-1598775c4c0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {3eceb02d-4a2a-4df7-b7ef-211935e41b71}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {b2005c82-f2cf-471d-b263-9d3739661a0b}, !- Schedule Name
  {5e03e872-f020-4a41-bac2-638cfe80240a}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {0486c0ff-fd99-4017-b736-c86356d26897}, !- Handle
  Booster Water Loop Pump,                !- Name
  {a785a5bd-b6a3-4bc1-8507-001b3cb2c83d}, !- Inlet Node Name
  {9b5b1bb8-3031-4932-a69e-f9e40fecb674}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {8cdda2ae-3564-448e-a57c-7a2eb3d82dbf}, !- Handle
  Node 253,                               !- Name
  {9b5b1bb8-3031-4932-a69e-f9e40fecb674}, !- Inlet Port
  {4a56619c-c398-4faf-8ef7-859f80a32d85}; !- Outlet Port

OS:Connection,
  {9b5b1bb8-3031-4932-a69e-f9e40fecb674}, !- Handle
  {491866ef-daa5-489f-a98b-f729885642a2}, !- Name
  {0486c0ff-fd99-4017-b736-c86356d26897}, !- Source Object
  3,                                      !- Outlet Port
  {8cdda2ae-3564-448e-a57c-7a2eb3d82dbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a56619c-c398-4faf-8ef7-859f80a32d85}, !- Handle
  {9e636dca-c4d1-4430-8d1d-9907c09f984a}, !- Name
  {8cdda2ae-3564-448e-a57c-7a2eb3d82dbf}, !- Source Object
  3,                                      !- Outlet Port
  {14aa9e42-3d49-4e1e-9758-4061b878de3b}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {5c0b4b1e-c53d-4c48-a3e1-9c743a34018e}, !- Handle
  6.0gal Electricity Booster Water Heater - 20kBtu/hr 1.0Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {b2005c82-f2cf-471d-b263-9d3739661a0b}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  6000.0440196359,                        !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {e5434363-0c3c-4f09-a6f9-6d4c4f96d379}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.796809386924012,                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.796809386924012,                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {5270eb46-c84a-4dea-aef3-54c3554b04ac}, !- Use Side Inlet Node Name
  {fb9a7b73-efc1-4ffc-8e7a-13a4e0d7015f}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {889ff1bd-5775-446e-b0f6-20f6cf15e2bb}, !- Handle
  Schedule Ruleset 3,                     !- Name
  {f5d8713e-1c17-4d70-a3b3-4c242a5f2e25}, !- Schedule Type Limits Name
  {3a36ab14-aaec-42ad-a9e2-94eb82ef9678}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a36ab14-aaec-42ad-a9e2-94eb82ef9678}, !- Handle
  Schedule Day 60,                        !- Name
  {f5d8713e-1c17-4d70-a3b3-4c242a5f2e25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {4d3714c2-d136-4e0a-b931-807ad03842a4}, !- Handle
  Schedule Ruleset 4,                     !- Name
  {f5d8713e-1c17-4d70-a3b3-4c242a5f2e25}, !- Schedule Type Limits Name
  {7e931dde-ff97-4876-8336-03288d1cd168}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7e931dde-ff97-4876-8336-03288d1cd168}, !- Handle
  Schedule Day 61,                        !- Name
  {f5d8713e-1c17-4d70-a3b3-4c242a5f2e25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {e5434363-0c3c-4f09-a6f9-6d4c4f96d379}, !- Handle
  Water Heater Ambient Temp Schedule - 70F 1, !- Name
  {5ab01afa-82d7-4d20-be51-1598775c4c0d}, !- Schedule Type Limits Name
  {6b453898-d313-409d-9b62-5765cb709693}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6b453898-d313-409d-9b62-5765cb709693}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default 1, !- Name
  {5ab01afa-82d7-4d20-be51-1598775c4c0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {da5e97fb-35ed-4c17-bc8d-e43af1a759c9}, !- Handle
  Node 254,                               !- Name
  {fb9a7b73-efc1-4ffc-8e7a-13a4e0d7015f}, !- Inlet Port
  {0d2db824-3677-41f6-abe5-7f79e895d998}; !- Outlet Port

OS:Connection,
  {5270eb46-c84a-4dea-aef3-54c3554b04ac}, !- Handle
  {43e1cf48-570b-4e5d-b676-ddbfbc360726}, !- Name
  {eafe7fa2-4b12-4bd9-a51c-2ceb6a9d2fac}, !- Source Object
  3,                                      !- Outlet Port
  {5c0b4b1e-c53d-4c48-a3e1-9c743a34018e}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {fb9a7b73-efc1-4ffc-8e7a-13a4e0d7015f}, !- Handle
  {b89406c0-4bcf-4092-a9b8-9d0415ed3c6e}, !- Name
  {5c0b4b1e-c53d-4c48-a3e1-9c743a34018e}, !- Source Object
  32,                                     !- Outlet Port
  {da5e97fb-35ed-4c17-bc8d-e43af1a759c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d2db824-3677-41f6-abe5-7f79e895d998}, !- Handle
  {fe32c794-8730-48f4-9ab4-906d05234124}, !- Name
  {da5e97fb-35ed-4c17-bc8d-e43af1a759c9}, !- Source Object
  3,                                      !- Outlet Port
  {b538375f-6bc4-45d1-8fc2-83b8c96cd5cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f9faaba4-93da-4f6a-8470-10593965feca}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {aab3ce10-2e48-4420-86f6-90bd4910cb27}, !- Inlet Node Name
  {3bc5e154-ded5-4e2e-be45-bdd17ae06f36}; !- Outlet Node Name

OS:Node,
  {54dd327c-c892-4f1e-ba20-7d771422b758}, !- Handle
  Node 255,                               !- Name
  {1d078385-623f-40cf-9c59-70c915a3b78b}, !- Inlet Port
  {aab3ce10-2e48-4420-86f6-90bd4910cb27}; !- Outlet Port

OS:Connection,
  {1d078385-623f-40cf-9c59-70c915a3b78b}, !- Handle
  {38bd0a28-80f8-420f-97d9-50b6551a6fec}, !- Name
  {14aa9e42-3d49-4e1e-9758-4061b878de3b}, !- Source Object
  4,                                      !- Outlet Port
  {54dd327c-c892-4f1e-ba20-7d771422b758}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d8e0610f-764f-4344-a4b6-0c1966c82ee4}, !- Handle
  Node 256,                               !- Name
  {3bc5e154-ded5-4e2e-be45-bdd17ae06f36}, !- Inlet Port
  {b42604e4-d370-4ef7-95a1-913d4893e917}; !- Outlet Port

OS:Connection,
  {aab3ce10-2e48-4420-86f6-90bd4910cb27}, !- Handle
  {8a40ae19-ac42-4688-bbea-dcc002658184}, !- Name
  {54dd327c-c892-4f1e-ba20-7d771422b758}, !- Source Object
  3,                                      !- Outlet Port
  {f9faaba4-93da-4f6a-8470-10593965feca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bc5e154-ded5-4e2e-be45-bdd17ae06f36}, !- Handle
  {b282d698-61da-4b6c-bd98-320539d85f8c}, !- Name
  {f9faaba4-93da-4f6a-8470-10593965feca}, !- Source Object
  3,                                      !- Outlet Port
  {d8e0610f-764f-4344-a4b6-0c1966c82ee4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b42604e4-d370-4ef7-95a1-913d4893e917}, !- Handle
  {466b27dc-631d-4576-bb12-8bc451854c3d}, !- Name
  {d8e0610f-764f-4344-a4b6-0c1966c82ee4}, !- Source Object
  3,                                      !- Outlet Port
  {b538375f-6bc4-45d1-8fc2-83b8c96cd5cf}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5212f418-26ff-4bb3-a2ef-8bb4a3de3fa3}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {768dc21b-3be7-4b9e-9aa9-77c931ba49ff}, !- Inlet Node Name
  {f5ecccb8-7389-40f4-b393-c5f40359a953}; !- Outlet Node Name

OS:Node,
  {254ba186-96f1-4554-8797-ea96fc71c8d5}, !- Handle
  Node 257,                               !- Name
  {f5ecccb8-7389-40f4-b393-c5f40359a953}, !- Inlet Port
  {14064655-b4ec-443b-8f46-53b67e7276bd}; !- Outlet Port

OS:Connection,
  {768dc21b-3be7-4b9e-9aa9-77c931ba49ff}, !- Handle
  {b44a2a24-f795-487b-9214-a845e555c1e1}, !- Name
  {f79b2211-0bdc-4970-98fb-eabf5fc1b93f}, !- Source Object
  3,                                      !- Outlet Port
  {5212f418-26ff-4bb3-a2ef-8bb4a3de3fa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5ecccb8-7389-40f4-b393-c5f40359a953}, !- Handle
  {37396142-609a-464e-bd0e-48922264ab30}, !- Name
  {5212f418-26ff-4bb3-a2ef-8bb4a3de3fa3}, !- Source Object
  3,                                      !- Outlet Port
  {254ba186-96f1-4554-8797-ea96fc71c8d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14064655-b4ec-443b-8f46-53b67e7276bd}, !- Handle
  {8b8288cb-605a-4745-8964-5a1699b135bf}, !- Name
  {254ba186-96f1-4554-8797-ea96fc71c8d5}, !- Source Object
  3,                                      !- Outlet Port
  {17a718b8-33d4-4e53-9c3d-43877379a407}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f57fc52d-58a2-4fd0-9ce0-d6c84d6ab109}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {08a3ce54-e434-42a2-9edc-c8f590d54de3}, !- Inlet Node Name
  {64594165-ccd9-41d9-94ca-de1d6bcc30e0}; !- Outlet Node Name

OS:Node,
  {23460b23-bf79-470c-b7f8-2f6ec44cce69}, !- Handle
  Node 258,                               !- Name
  {06e3137e-62bd-43d5-be94-6380491bb93b}, !- Inlet Port
  {08a3ce54-e434-42a2-9edc-c8f590d54de3}; !- Outlet Port

OS:Connection,
  {06e3137e-62bd-43d5-be94-6380491bb93b}, !- Handle
  {994749ff-3e03-4eca-a1f0-27543ed113ab}, !- Name
  {b538375f-6bc4-45d1-8fc2-83b8c96cd5cf}, !- Source Object
  2,                                      !- Outlet Port
  {23460b23-bf79-470c-b7f8-2f6ec44cce69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08a3ce54-e434-42a2-9edc-c8f590d54de3}, !- Handle
  {251193f8-cce1-4104-bb66-225434a56cfa}, !- Name
  {23460b23-bf79-470c-b7f8-2f6ec44cce69}, !- Source Object
  3,                                      !- Outlet Port
  {f57fc52d-58a2-4fd0-9ce0-d6c84d6ab109}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64594165-ccd9-41d9-94ca-de1d6bcc30e0}, !- Handle
  {1cb210a5-caed-47cb-ba59-8dc4e3c8a373}, !- Name
  {f57fc52d-58a2-4fd0-9ce0-d6c84d6ab109}, !- Source Object
  3,                                      !- Outlet Port
  {5e03e872-f020-4a41-bac2-638cfe80240a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {04bc1b22-f734-4964-a444-83ff473a3c13}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {ac44b9de-3c7f-48be-99e8-c5bfc0a93272}, !- Inlet Node Name
  {559c35df-85c8-4b07-acbb-bf4b4021a867}; !- Outlet Node Name

OS:Node,
  {18e1efff-5d80-4b68-9108-5874b2256ce7}, !- Handle
  Node 259,                               !- Name
  {559c35df-85c8-4b07-acbb-bf4b4021a867}, !- Inlet Port
  {61aec6ba-0e2f-47af-800b-3ca7259ec5ea}; !- Outlet Port

OS:Connection,
  {ac44b9de-3c7f-48be-99e8-c5bfc0a93272}, !- Handle
  {65ca0564-8d52-4cd1-8a10-8c94d2b50f17}, !- Name
  {1c2ac03f-2c48-4937-a45f-ae11b4b192b7}, !- Source Object
  3,                                      !- Outlet Port
  {04bc1b22-f734-4964-a444-83ff473a3c13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {559c35df-85c8-4b07-acbb-bf4b4021a867}, !- Handle
  {abd7040d-8fc9-4dff-9850-2a4d19678419}, !- Name
  {04bc1b22-f734-4964-a444-83ff473a3c13}, !- Source Object
  3,                                      !- Outlet Port
  {18e1efff-5d80-4b68-9108-5874b2256ce7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61aec6ba-0e2f-47af-800b-3ca7259ec5ea}, !- Handle
  {b77e01d6-2dc0-4709-b1ba-50e0d6fffd04}, !- Name
  {18e1efff-5d80-4b68-9108-5874b2256ce7}, !- Source Object
  3,                                      !- Outlet Port
  {330f8de0-ba24-411f-baf4-eb884e12f99d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5110e785-f612-4f9f-ab52-14c7151d5db1}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {dd2b32dc-ec49-4036-9e76-e80c34099d83}, !- Inlet Node Name
  {fc489339-fceb-4ce8-9620-63edbccbd58e}; !- Outlet Node Name

OS:Node,
  {d83ffaa7-6fbc-4953-a089-9c1c7a8e1a7f}, !- Handle
  Node 260,                               !- Name
  {c5d0e0f8-499f-4193-8a5d-5d5e83408261}, !- Inlet Port
  {dd2b32dc-ec49-4036-9e76-e80c34099d83}; !- Outlet Port

OS:Connection,
  {c5d0e0f8-499f-4193-8a5d-5d5e83408261}, !- Handle
  {19ecf6e1-b575-4847-bc88-28d7d4518258}, !- Name
  {17a718b8-33d4-4e53-9c3d-43877379a407}, !- Source Object
  2,                                      !- Outlet Port
  {d83ffaa7-6fbc-4953-a089-9c1c7a8e1a7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd2b32dc-ec49-4036-9e76-e80c34099d83}, !- Handle
  {6ddcc94f-9e05-4ff2-a18b-5975c5063bb1}, !- Name
  {d83ffaa7-6fbc-4953-a089-9c1c7a8e1a7f}, !- Source Object
  3,                                      !- Outlet Port
  {5110e785-f612-4f9f-ab52-14c7151d5db1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc489339-fceb-4ce8-9620-63edbccbd58e}, !- Handle
  {8ea892a6-a2dc-4d37-b006-73a10d05c657}, !- Name
  {5110e785-f612-4f9f-ab52-14c7151d5db1}, !- Source Object
  3,                                      !- Outlet Port
  {88d28dc9-5ebe-4d52-b307-26b75e1f3bcd}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {af0c5b4d-aab0-402a-933d-c8e97a26c3d4}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {5c88c11f-1ae6-4b81-87d1-dcd4c0fb1c23}, !- Loop Demand Side Inlet Node
  {514fb1e7-f820-4414-850b-f7a348273262}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {c430ab26-eb06-4e76-8f0b-e4353e5886dd}, !- Loop Supply Side Inlet Node
  {203b0f16-79a8-4be7-bd76-24e907432e04}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {e725623f-1005-4c0c-a82c-58ba6dcf0b49}, !- Handle
  Node 261,                               !- Name
  {203b0f16-79a8-4be7-bd76-24e907432e04}, !- Inlet Port
  {a785a5bd-b6a3-4bc1-8507-001b3cb2c83d}; !- Outlet Port

OS:Connection,
  {c430ab26-eb06-4e76-8f0b-e4353e5886dd}, !- Handle
  {92d3a2d1-3913-428b-957d-7884f60ca332}, !- Name
  {fb98f056-30c9-492c-a4a7-7af88806cf05}, !- Source Object
  3,                                      !- Outlet Port
  {af0c5b4d-aab0-402a-933d-c8e97a26c3d4}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {203b0f16-79a8-4be7-bd76-24e907432e04}, !- Handle
  {35fffb37-2068-4d14-b3b6-6106292341b9}, !- Name
  {af0c5b4d-aab0-402a-933d-c8e97a26c3d4}, !- Source Object
  7,                                      !- Outlet Port
  {e725623f-1005-4c0c-a82c-58ba6dcf0b49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a785a5bd-b6a3-4bc1-8507-001b3cb2c83d}, !- Handle
  {21885b6b-f13e-43a3-a2fb-3b4a788d8e35}, !- Name
  {e725623f-1005-4c0c-a82c-58ba6dcf0b49}, !- Source Object
  3,                                      !- Outlet Port
  {0486c0ff-fd99-4017-b736-c86356d26897}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3204e0b0-d918-46d5-a083-af2395090cdf}, !- Handle
  Node 262,                               !- Name
  {6807b74b-cf5a-43d0-a784-b9cfdf872ded}, !- Inlet Port
  {5c88c11f-1ae6-4b81-87d1-dcd4c0fb1c23}; !- Outlet Port

OS:Connection,
  {6807b74b-cf5a-43d0-a784-b9cfdf872ded}, !- Handle
  {ad5d10e4-60c0-4d88-a137-9cca5a1663f3}, !- Name
  {2424baff-f491-49c6-ace8-b638189f1c7f}, !- Source Object
  5,                                      !- Outlet Port
  {3204e0b0-d918-46d5-a083-af2395090cdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1f37522d-0f5c-43c9-931a-1c6b63a4a425}, !- Handle
  Node 263,                               !- Name
  {514fb1e7-f820-4414-850b-f7a348273262}, !- Inlet Port
  {a45a9671-1213-440b-8dd7-9e42fe28c370}; !- Outlet Port

OS:Connection,
  {5c88c11f-1ae6-4b81-87d1-dcd4c0fb1c23}, !- Handle
  {dc4e9afb-ac52-4a32-9352-67f1ee0f70bb}, !- Name
  {3204e0b0-d918-46d5-a083-af2395090cdf}, !- Source Object
  3,                                      !- Outlet Port
  {af0c5b4d-aab0-402a-933d-c8e97a26c3d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {514fb1e7-f820-4414-850b-f7a348273262}, !- Handle
  {8d0bd9f0-3e90-452a-8298-2f3c4cb418f7}, !- Name
  {af0c5b4d-aab0-402a-933d-c8e97a26c3d4}, !- Source Object
  4,                                      !- Outlet Port
  {1f37522d-0f5c-43c9-931a-1c6b63a4a425}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a45a9671-1213-440b-8dd7-9e42fe28c370}, !- Handle
  {4479a314-8f87-4601-903a-850548ce4c5c}, !- Name
  {1f37522d-0f5c-43c9-931a-1c6b63a4a425}, !- Source Object
  3,                                      !- Outlet Port
  {4fea491e-c2e8-4a55-a4f1-742861526466}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {72b94ba8-62c1-4976-8bc2-88ebe2c650a2}, !- Handle
  Water Use Connections 2,                !- Name
  {e1525ce0-a6e2-451d-95d2-d8d0ffd8cfc2}, !- Inlet Node Name
  {3fe875af-3a48-4aa2-a34a-d8c063275225}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b1482618-b875-4a51-873b-84d639c63052}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e23805dd-bdae-47cc-892d-0a04c0a9f1d4}, !- Handle
  Water Fixture Def - 1.0000000000000002 gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.30901963994975e-05,                   !- Peak Flow Rate {m3/s}
  {439d4e9f-036d-46ab-bb62-787933880ad7}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {439d4e9f-036d-46ab-bb62-787933880ad7}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {b3c4f8a7-5180-4a69-941d-2278d3afe882}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3c4f8a7-5180-4a69-941d-2278d3afe882}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -2.27709190672147;                      !- Value Until Time 1

OS:WaterUse:Equipment,
  {b1482618-b875-4a51-873b-84d639c63052}, !- Handle
  Booster Water Fixture - 1.0000000000000002 gal/min at 27.901234567901326F, !- Name
  {e23805dd-bdae-47cc-892d-0a04c0a9f1d4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c3833b9b-837e-4818-bb8b-a85c2dd2dbab}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9187d6e6-19e7-49a4-b187-72bf5900cfe5}, !- Handle
  Node 264,                               !- Name
  {d329499a-3f2b-4cc0-8704-cb288f63e85e}, !- Inlet Port
  {e1525ce0-a6e2-451d-95d2-d8d0ffd8cfc2}; !- Outlet Port

OS:Connection,
  {d329499a-3f2b-4cc0-8704-cb288f63e85e}, !- Handle
  {75417def-0002-46ab-a3fe-cc783f0103e8}, !- Name
  {330f8de0-ba24-411f-baf4-eb884e12f99d}, !- Source Object
  4,                                      !- Outlet Port
  {9187d6e6-19e7-49a4-b187-72bf5900cfe5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4eb11337-1ae5-4f40-a09a-2b4aff4df0a2}, !- Handle
  Node 265,                               !- Name
  {3fe875af-3a48-4aa2-a34a-d8c063275225}, !- Inlet Port
  {ee4c54bb-accb-44f6-bd7d-a47feefeaa6f}; !- Outlet Port

OS:Connection,
  {e1525ce0-a6e2-451d-95d2-d8d0ffd8cfc2}, !- Handle
  {f72b88c0-2067-44cb-886d-7412484c265d}, !- Name
  {9187d6e6-19e7-49a4-b187-72bf5900cfe5}, !- Source Object
  3,                                      !- Outlet Port
  {72b94ba8-62c1-4976-8bc2-88ebe2c650a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fe875af-3a48-4aa2-a34a-d8c063275225}, !- Handle
  {f3d99265-f9b6-478f-b351-7cf0824b7ff5}, !- Name
  {72b94ba8-62c1-4976-8bc2-88ebe2c650a2}, !- Source Object
  3,                                      !- Outlet Port
  {4eb11337-1ae5-4f40-a09a-2b4aff4df0a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee4c54bb-accb-44f6-bd7d-a47feefeaa6f}, !- Handle
  {81c38790-dc78-4a7f-9631-8c83d654893c}, !- Name
  {4eb11337-1ae5-4f40-a09a-2b4aff4df0a2}, !- Source Object
  3,                                      !- Outlet Port
  {17a718b8-33d4-4e53-9c3d-43877379a407}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {b80076b6-0bb8-4407-9ea8-c23944fd0054}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  3340.3;                                 !- Design Level {W}

OS:Schedule:Ruleset,
  {eb2734da-4c9d-44bf-9979-2b62bd50cb6a}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_b, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  {458ab1d9-e430-4db4-be71-991229b6d67f}, !- Default Day Schedule Name
  {7b62cd4f-4a0d-4981-bea0-88856f5e6919}, !- Summer Design Day Schedule Name
  {65b22229-08cf-4915-83b0-882f2b6c284b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {458ab1d9-e430-4db4-be71-991229b6d67f}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_b Default, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {4ae3eb18-536a-4fb1-b6f4-6781bb28ecde}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {65b22229-08cf-4915-83b0-882f2b6c284b}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_b Winter Design Day, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {a53dffbb-2a18-41d1-8a18-3a9ea96e3219}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7b62cd4f-4a0d-4981-bea0-88856f5e6919}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_b Summer Design Day, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {9a6d59ca-d8d6-4c71-9ef3-f5e89bdbff0a}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {b80076b6-0bb8-4407-9ea8-c23944fd0054}, !- Exterior Lights Definition Name
  {eb2734da-4c9d-44bf-9979-2b62bd50cb6a}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:Exterior:Lights:Definition,
  {6031348f-d6e0-4d2e-af24-cfc5f78e7e1e}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  150.48;                                 !- Design Level {W}

OS:Schedule:Ruleset,
  {ef278471-a5e4-47ba-b37d-27fd1139c31a}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_a, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  {1da741c3-6bde-438c-94f4-db155db925e9}, !- Default Day Schedule Name
  {d4ace611-cd5c-47df-8c16-e51ac3325131}, !- Summer Design Day Schedule Name
  {3b725ef4-1d88-4dd9-ba83-a859498f8971}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1da741c3-6bde-438c-94f4-db155db925e9}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_a Default, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {85d2e549-c464-4e90-813a-8efe52026e8b}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3b725ef4-1d88-4dd9-ba83-a859498f8971}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_a Winter Design Day, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {71388bb6-07f4-4305-ab77-5a00d6bff7a0}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d4ace611-cd5c-47df-8c16-e51ac3325131}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_a Summer Design Day, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {e958148a-1cec-4f8b-a646-9a254db83f81}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {6031348f-d6e0-4d2e-af24-cfc5f78e7e1e}, !- Exterior Lights Definition Name
  {ef278471-a5e4-47ba-b37d-27fd1139c31a}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:Schedule:Ruleset,
  {73a5a9cc-0a77-4a7f-ba3a-1899ab116d66}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH OccSensor Reduction, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  {b0306421-e5b2-437c-8e6d-68ae2a525aca}, !- Default Day Schedule Name
  {43a248d3-be69-42ae-9e9e-d2984654fee5}, !- Summer Design Day Schedule Name
  {f338191b-52fd-4599-bf71-3334eab808a1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b0306421-e5b2-437c-8e6d-68ae2a525aca}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH Default 1, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {43a248d3-be69-42ae-9e9e-d2984654fee5}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH Summer Design Day 1, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f338191b-52fd-4599-bf71-3334eab808a1}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH Winter Design Day 1, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ebcbaf40-9494-4a18-add1-36dae535e6b7}, !- Handle
  Schedule Rule 95,                       !- Name
  {73a5a9cc-0a77-4a7f-ba3a-1899ab116d66}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {158c34eb-3556-42a7-9dd2-b3921a8ed6a1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {158c34eb-3556-42a7-9dd2-b3921a8ed6a1}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day 3, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.612,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {6a684e43-e214-4333-b1f4-6d0832f94d23}, !- Handle
  Schedule Rule 96,                       !- Name
  {73a5a9cc-0a77-4a7f-ba3a-1899ab116d66}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3658015a-c053-4f86-9e50-1a57e227ce4c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {3658015a-c053-4f86-9e50-1a57e227ce4c}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH Wknd Day 2, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {d85b9935-fb37-4a85-9dc4-f4749f99cec9}, !- Handle
  Schedule Rule 97,                       !- Name
  {73a5a9cc-0a77-4a7f-ba3a-1899ab116d66}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0aa62ddf-1c49-4981-9141-b1ad5b6d01cb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {0aa62ddf-1c49-4981-9141-b1ad5b6d01cb}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day 4, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {d9900858-d502-48cf-ab1e-1feebd340bd0}, !- Handle
  Schedule Rule 98,                       !- Name
  {73a5a9cc-0a77-4a7f-ba3a-1899ab116d66}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {fcf14e62-8b29-4e03-8f5a-2aea83d1d506}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fcf14e62-8b29-4e03-8f5a-2aea83d1d506}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH Wknd Day 3, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {ad6d90b0-6662-46a8-923b-a6cce6810de7}, !- Handle
  Schedule Rule 99,                       !- Name
  {73a5a9cc-0a77-4a7f-ba3a-1899ab116d66}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {46d5ca35-eed1-49c1-a5b1-9d0980b08c64}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {46d5ca35-eed1-49c1-a5b1-9d0980b08c64}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day 5, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.612,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Ruleset,
  {47ec520e-2f13-4d9b-b841-97a4f2bb6aa4}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH OccSensor Reduction, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  {412b84fe-087e-4857-a9f9-a68c45f3037a}, !- Default Day Schedule Name
  {7160a507-78e7-40f4-819b-5846dd167101}, !- Summer Design Day Schedule Name
  {1ccd56d8-2642-44a1-86b4-db7e3ef2f475}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {412b84fe-087e-4857-a9f9-a68c45f3037a}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH Default 1, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {7160a507-78e7-40f4-819b-5846dd167101}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH Summer Design Day 1, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1ccd56d8-2642-44a1-86b4-db7e3ef2f475}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH Winter Design Day 1, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fb33e2f0-0b54-4dc3-a129-192527939555}, !- Handle
  Schedule Rule 100,                      !- Name
  {47ec520e-2f13-4d9b-b841-97a4f2bb6aa4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {21acba31-60ac-415c-a8e1-8917f7bda499}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {21acba31-60ac-415c-a8e1-8917f7bda499}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH Wkdy Day 3, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.594,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {81458447-201b-4f93-83cb-fe3968684e4b}, !- Handle
  Schedule Rule 101,                      !- Name
  {47ec520e-2f13-4d9b-b841-97a4f2bb6aa4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8867b7cb-a1f2-436f-a07f-2e6f5667a21b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {8867b7cb-a1f2-436f-a07f-2e6f5667a21b}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH Wknd Day 2, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {891a6ebb-7e64-465c-816f-b98a7dab1608}, !- Handle
  Schedule Rule 102,                      !- Name
  {47ec520e-2f13-4d9b-b841-97a4f2bb6aa4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a517d036-4282-4b26-8e75-41b343647988}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {a517d036-4282-4b26-8e75-41b343647988}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH Wkdy Day 4, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.33,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {227ea0fd-2efe-48c8-b6ed-515f4ee34b64}, !- Handle
  Schedule Rule 103,                      !- Name
  {47ec520e-2f13-4d9b-b841-97a4f2bb6aa4}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {49eb22f9-c885-487a-8ba8-87bf5a69ddd9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {49eb22f9-c885-487a-8ba8-87bf5a69ddd9}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH Wknd Day 3, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {01fd15d4-5221-4ff2-a3c5-58ee8fef0eb3}, !- Handle
  Schedule Rule 104,                      !- Name
  {47ec520e-2f13-4d9b-b841-97a4f2bb6aa4}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {884c5e4e-72ab-409d-883d-a1d879b8a9ca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {884c5e4e-72ab-409d-883d-a1d879b8a9ca}, !- Handle
  SchoolPrimary BLDG_LIGHT_BATH_SCH Wkdy Day 5, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.594,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Ruleset,
  {26d41e37-a6b9-4159-8532-624538023393}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH OccSensor Reduction, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  {fa8baade-1df1-4634-93a4-264301e1c76c}, !- Default Day Schedule Name
  {57b5e73d-ee35-4d24-b01e-746d4da098c6}, !- Summer Design Day Schedule Name
  {45284dd8-46e4-4e8b-a4f2-f9472d180995}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fa8baade-1df1-4634-93a4-264301e1c76c}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH Default 1, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {57b5e73d-ee35-4d24-b01e-746d4da098c6}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH Summer Design Day 1, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {45284dd8-46e4-4e8b-a4f2-f9472d180995}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH Winter Design Day 1, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {65ea9b91-0921-43c1-9240-c639bc7f6cf9}, !- Handle
  Schedule Rule 105,                      !- Name
  {26d41e37-a6b9-4159-8532-624538023393}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6d7dd034-33f5-45f9-a658-92e5bd4c4cf1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6d7dd034-33f5-45f9-a658-92e5bd4c4cf1}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH Wkdy Day 3, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.702,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {f0fbc59d-abe1-455e-af74-193a9ccbca7c}, !- Handle
  Schedule Rule 106,                      !- Name
  {26d41e37-a6b9-4159-8532-624538023393}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c46f41fc-b86d-461c-a836-f823191d982a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {c46f41fc-b86d-461c-a836-f823191d982a}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH Wknd Day 2, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {7ca428ef-fd5f-4298-8a20-506e8704cbf5}, !- Handle
  Schedule Rule 107,                      !- Name
  {26d41e37-a6b9-4159-8532-624538023393}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0a1d7241-6907-41c7-807f-a9ab2630dfaa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {0a1d7241-6907-41c7-807f-a9ab2630dfaa}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH Wkdy Day 4, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.39,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {a97d1764-2c58-41d0-9d5a-1bcb24f3ead8}, !- Handle
  Schedule Rule 108,                      !- Name
  {26d41e37-a6b9-4159-8532-624538023393}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {aba0af42-4488-48f4-b6ab-3b0f17a88faf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {aba0af42-4488-48f4-b6ab-3b0f17a88faf}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH Wknd Day 3, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {931bd548-1808-4f2f-8468-3f507d193bf8}, !- Handle
  Schedule Rule 109,                      !- Name
  {26d41e37-a6b9-4159-8532-624538023393}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {fd321bc7-2722-4918-afa1-25428050934e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fd321bc7-2722-4918-afa1-25428050934e}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH Wkdy Day 5, !- Name
  {709b1521-80b5-4119-a500-7f363b7ec968}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.702,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:WeatherFile,
  {99ddbb59-517f-468b-b9bb-99ea302d352c}, !- Handle
  Denver Centennial  Golden   Nr,         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  724666,                                 !- WMO Number
  39.74,                                  !- Latitude {deg}
  -105.18,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1829,                                   !- Elevation {m}
  file:files/USA_CO_Golden-NREL.724666_TMY3.epw, !- Url
  BDF687C1;                               !- Checksum

OS:Site:GroundTemperature:BuildingSurface,
  {4d5feb3b-f036-4c76-be99-eec8031312e5}, !- Handle
  20.65,                                  !- January Ground Temperature {C}
  20.6,                                   !- February Ground Temperature {C}
  20.6,                                   !- March Ground Temperature {C}
  20.64,                                  !- April Ground Temperature {C}
  20.69,                                  !- May Ground Temperature {C}
  22.96,                                  !- June Ground Temperature {C}
  23.32,                                  !- July Ground Temperature {C}
  23.4,                                   !- August Ground Temperature {C}
  23.43,                                  !- September Ground Temperature {C}
  21.17,                                  !- October Ground Temperature {C}
  20.87,                                  !- November Ground Temperature {C}
  20.74;                                  !- December Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {3e233ec6-a9bd-461f-b6f4-a1ebfedb4240}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  9.925,                                  !- Annual Average Outdoor Air Temperature {C}
  28.7;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {f700e71d-80a9-4dd8-9c13-370dab502fbb}, !- Handle
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -20,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {7de344be-5b9c-46df-87d8-c30a97cb9b2b}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:Sizing:Parameters,
  {97d42daf-4302-4d4f-a77c-22696c65ddd7}, !- Handle
  1,                                      !- Heating Sizing Factor
  1;                                      !- Cooling Sizing Factor

OS:ClimateZones,
  {1cee9479-4367-4136-b241-374380cec748}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  5A,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Schedule:Ruleset,
  {2adde770-bc9e-4c2b-b272-37b2fe9aaadd}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {d10d8ada-2421-4afd-92d0-5a1d1b630702}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d10d8ada-2421-4afd-92d0-5a1d1b630702}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9dd8158c-5669-4969-8c29-feb5f7db91b5}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 ERV, !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {2233c172-5e96-4ab1-b04f-9015139e4190}, !- Supply Air Inlet Node
  {a45343b8-40cb-4092-88fb-e5a4bb5455e6}, !- Supply Air Outlet Node
  {5669499c-4a8b-4ded-b174-92e6eadc7029}, !- Exhaust Air Inlet Node
  {fadd8fdd-4182-4b05-bcf3-462dc3ead35c}, !- Exhaust Air Outlet Node
  1117.773455,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {d5f557e2-0553-4971-8961-0d7e28e466d6}, !- Handle
  Node 267,                               !- Name
  {a45343b8-40cb-4092-88fb-e5a4bb5455e6}, !- Inlet Port
  {de4afb95-a88d-4cb2-aebd-0c1fb10ef501}; !- Outlet Port

OS:Connection,
  {2233c172-5e96-4ab1-b04f-9015139e4190}, !- Handle
  {15768383-6e45-47af-948e-01c45eb55463}, !- Name
  {988c7b50-0dac-467c-9def-6852f0ff9af3}, !- Source Object
  3,                                      !- Outlet Port
  {9dd8158c-5669-4969-8c29-feb5f7db91b5}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a45343b8-40cb-4092-88fb-e5a4bb5455e6}, !- Handle
  {b429c757-707f-4320-8178-61bbab04f659}, !- Name
  {9dd8158c-5669-4969-8c29-feb5f7db91b5}, !- Source Object
  13,                                     !- Outlet Port
  {d5f557e2-0553-4971-8961-0d7e28e466d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de4afb95-a88d-4cb2-aebd-0c1fb10ef501}, !- Handle
  {5b2d893f-3472-4e6e-ae2f-abd0d0f86947}, !- Name
  {d5f557e2-0553-4971-8961-0d7e28e466d6}, !- Source Object
  3,                                      !- Outlet Port
  {673919e4-ce5e-4b2c-a949-96953e172bb5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9011b864-dcf4-4ebe-99e7-a26077a38204}, !- Handle
  Node 268,                               !- Name
  {fbe01d77-be9e-4b5b-8235-1834f9d5870b}, !- Inlet Port
  {5669499c-4a8b-4ded-b174-92e6eadc7029}; !- Outlet Port

OS:Connection,
  {fbe01d77-be9e-4b5b-8235-1834f9d5870b}, !- Handle
  {f4e50b9e-9296-4531-a112-1609ea523fc9}, !- Name
  {673919e4-ce5e-4b2c-a949-96953e172bb5}, !- Source Object
  7,                                      !- Outlet Port
  {9011b864-dcf4-4ebe-99e7-a26077a38204}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5669499c-4a8b-4ded-b174-92e6eadc7029}, !- Handle
  {4b29f352-c6c4-4963-9228-a6f0af239cdd}, !- Name
  {9011b864-dcf4-4ebe-99e7-a26077a38204}, !- Source Object
  3,                                      !- Outlet Port
  {9dd8158c-5669-4969-8c29-feb5f7db91b5}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {fadd8fdd-4182-4b05-bcf3-462dc3ead35c}, !- Handle
  {ced9e181-79a6-46af-a787-879530996c1e}, !- Name
  {9dd8158c-5669-4969-8c29-feb5f7db91b5}, !- Source Object
  15,                                     !- Outlet Port
  {8b930cee-8dc7-4bcb-8cc1-684627c7b0f8}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {b8ca4b9e-4f02-4541-96ba-74568973ab4e}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {0599d3f9-9cbd-409b-8e4a-642ce055f9a8}, !- Reference Setpoint Node Name
  {0599d3f9-9cbd-409b-8e4a-642ce055f9a8}, !- Mixed Air Stream Node Name
  {988c7b50-0dac-467c-9def-6852f0ff9af3}, !- Outdoor Air Stream Node Name
  {e1fe93eb-ffc1-48eb-8eaf-50546587d1a2}, !- Return Air Stream Node Name
  {d5f557e2-0553-4971-8961-0d7e28e466d6}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9d5e94a5-d632-46cf-ad75-dfba9b4966b7}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_2-5 ERV,       !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {59d75fa5-56d7-4d4c-9e42-356024bd7646}, !- Supply Air Inlet Node
  {d1b91f2e-3452-44b0-a6a4-800acbfe60d6}, !- Supply Air Outlet Node
  {8300673c-7850-4433-9861-fc3f47e04902}, !- Exhaust Air Inlet Node
  {93bf9a0a-a710-4ddd-bb41-73fbeff4b0a0}, !- Exhaust Air Outlet Node
  440.36879,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {93d54812-fb70-47e5-b1da-83122e1db77d}, !- Handle
  Node 269,                               !- Name
  {d1b91f2e-3452-44b0-a6a4-800acbfe60d6}, !- Inlet Port
  {9976fb52-ea15-4781-8585-83f819116b82}; !- Outlet Port

OS:Connection,
  {59d75fa5-56d7-4d4c-9e42-356024bd7646}, !- Handle
  {979d357f-2048-4835-ad5b-4c733eb7d923}, !- Name
  {e28f2d9b-e40b-4251-bd10-1cb9749ace37}, !- Source Object
  3,                                      !- Outlet Port
  {9d5e94a5-d632-46cf-ad75-dfba9b4966b7}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d1b91f2e-3452-44b0-a6a4-800acbfe60d6}, !- Handle
  {bdee4fe8-166f-42d0-a971-2571da32f151}, !- Name
  {9d5e94a5-d632-46cf-ad75-dfba9b4966b7}, !- Source Object
  13,                                     !- Outlet Port
  {93d54812-fb70-47e5-b1da-83122e1db77d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9976fb52-ea15-4781-8585-83f819116b82}, !- Handle
  {e53dd5e5-11fe-4bc7-9e0f-117316d1fb5e}, !- Name
  {93d54812-fb70-47e5-b1da-83122e1db77d}, !- Source Object
  3,                                      !- Outlet Port
  {b1bd0893-6f48-422c-8544-c6efdee53821}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7a57de9c-9ded-4a7e-978c-e46f447434cd}, !- Handle
  Node 270,                               !- Name
  {aac65e8f-e945-47a1-aafd-8fb4b1d6b82b}, !- Inlet Port
  {8300673c-7850-4433-9861-fc3f47e04902}; !- Outlet Port

OS:Connection,
  {aac65e8f-e945-47a1-aafd-8fb4b1d6b82b}, !- Handle
  {7f79b02f-6de7-4bee-bc18-7cf177381654}, !- Name
  {b1bd0893-6f48-422c-8544-c6efdee53821}, !- Source Object
  7,                                      !- Outlet Port
  {7a57de9c-9ded-4a7e-978c-e46f447434cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8300673c-7850-4433-9861-fc3f47e04902}, !- Handle
  {659314bf-ef63-4fe6-babb-9e679a5edc7c}, !- Name
  {7a57de9c-9ded-4a7e-978c-e46f447434cd}, !- Source Object
  3,                                      !- Outlet Port
  {9d5e94a5-d632-46cf-ad75-dfba9b4966b7}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {93bf9a0a-a710-4ddd-bb41-73fbeff4b0a0}, !- Handle
  {8173c7b9-075f-45f6-b55a-89f3d4db1a12}, !- Name
  {9d5e94a5-d632-46cf-ad75-dfba9b4966b7}, !- Source Object
  15,                                     !- Outlet Port
  {a4540e74-3982-4ab6-9428-0772e7153e47}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {2cfd6327-9cb5-4362-aed3-a152094d6b4f}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {5192ac95-6ded-4630-9734-2eff9d3e6ba7}, !- Reference Setpoint Node Name
  {5192ac95-6ded-4630-9734-2eff9d3e6ba7}, !- Mixed Air Stream Node Name
  {e28f2d9b-e40b-4251-bd10-1cb9749ace37}, !- Outdoor Air Stream Node Name
  {4639ebae-bf1f-4d13-9518-04ec17796b8d}, !- Return Air Stream Node Name
  {93d54812-fb70-47e5-b1da-83122e1db77d}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {b3cf2220-c793-4ff2-b0ce-4e0e32f15732}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_1-6 ERV,   !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {43fc9162-5544-4cdb-acc8-c5c4588bc7e9}, !- Supply Air Inlet Node
  {18b5cb85-ae79-4fbf-9e6f-2b694617cf75}, !- Supply Air Outlet Node
  {e8c10b9a-8e61-4aa4-96a3-8c5021d49eb5}, !- Exhaust Air Inlet Node
  {0a4606c9-efff-47b1-a38e-6c59328736a2}, !- Exhaust Air Outlet Node
  224.19633182,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {bdbd5c67-6d75-4b03-86fa-a93a5853c703}, !- Handle
  Node 271,                               !- Name
  {18b5cb85-ae79-4fbf-9e6f-2b694617cf75}, !- Inlet Port
  {0168a6b8-1a31-442d-93bc-d471bd5a1acd}; !- Outlet Port

OS:Connection,
  {43fc9162-5544-4cdb-acc8-c5c4588bc7e9}, !- Handle
  {f61aa11d-ac9d-4feb-be01-8785438616a2}, !- Name
  {ee00bc89-f1bb-40a6-adfa-2663e3241ae9}, !- Source Object
  3,                                      !- Outlet Port
  {b3cf2220-c793-4ff2-b0ce-4e0e32f15732}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {18b5cb85-ae79-4fbf-9e6f-2b694617cf75}, !- Handle
  {e8216a55-b059-406a-ad2a-39cf8627d79e}, !- Name
  {b3cf2220-c793-4ff2-b0ce-4e0e32f15732}, !- Source Object
  13,                                     !- Outlet Port
  {bdbd5c67-6d75-4b03-86fa-a93a5853c703}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0168a6b8-1a31-442d-93bc-d471bd5a1acd}, !- Handle
  {1934a64a-c813-4bb7-bd3b-6ae25e42310e}, !- Name
  {bdbd5c67-6d75-4b03-86fa-a93a5853c703}, !- Source Object
  3,                                      !- Outlet Port
  {9b929569-9458-473b-a1c0-3a0456362630}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7405d80e-12f7-4d50-9759-d0d5896ae048}, !- Handle
  Node 272,                               !- Name
  {36e33995-dd88-4364-a1de-5495c8db8eaf}, !- Inlet Port
  {e8c10b9a-8e61-4aa4-96a3-8c5021d49eb5}; !- Outlet Port

OS:Connection,
  {36e33995-dd88-4364-a1de-5495c8db8eaf}, !- Handle
  {03ca79f7-fcb3-4c94-8279-fd380e0b3fdd}, !- Name
  {9b929569-9458-473b-a1c0-3a0456362630}, !- Source Object
  7,                                      !- Outlet Port
  {7405d80e-12f7-4d50-9759-d0d5896ae048}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8c10b9a-8e61-4aa4-96a3-8c5021d49eb5}, !- Handle
  {25c98082-970a-40fb-9b2c-864859d2bd07}, !- Name
  {7405d80e-12f7-4d50-9759-d0d5896ae048}, !- Source Object
  3,                                      !- Outlet Port
  {b3cf2220-c793-4ff2-b0ce-4e0e32f15732}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {0a4606c9-efff-47b1-a38e-6c59328736a2}, !- Handle
  {c3c197dc-6f4e-4f6f-9115-db03f80e5502}, !- Name
  {b3cf2220-c793-4ff2-b0ce-4e0e32f15732}, !- Source Object
  15,                                     !- Outlet Port
  {413dba3d-35fa-4ff4-a70b-0939cf9d2665}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {c5654061-f3ad-4cfe-8474-707318df9407}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {0721f3bf-9762-422a-a2f2-97081b11f2dc}, !- Reference Setpoint Node Name
  {0721f3bf-9762-422a-a2f2-97081b11f2dc}, !- Mixed Air Stream Node Name
  {ee00bc89-f1bb-40a6-adfa-2663e3241ae9}, !- Outdoor Air Stream Node Name
  {c8ac92cb-1594-40b3-b8d4-8a34a238fa5b}, !- Return Air Stream Node Name
  {bdbd5c67-6d75-4b03-86fa-a93a5853c703}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {364d4d4b-90e2-4a95-8f3c-eaf88fce0086}, !- Handle
  PVAV_OTHER ERV,                         !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {f8f96c31-5e35-4d75-82a7-b6db1d593f70}, !- Supply Air Inlet Node
  {04dd3571-8884-4440-b7b1-54ba898ddcaa}, !- Supply Air Outlet Node
  {8579671c-e387-4191-aaa4-d3296b8bc714}, !- Exhaust Air Inlet Node
  {dfbe4b2e-4433-4b46-9a78-6d319be7019c}, !- Exhaust Air Outlet Node
  2052.9636725,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {0ff523df-d8ba-427c-bf8d-2e74a6e050f4}, !- Handle
  Node 273,                               !- Name
  {04dd3571-8884-4440-b7b1-54ba898ddcaa}, !- Inlet Port
  {2059af25-b994-4daf-8fd1-3704db454ded}; !- Outlet Port

OS:Connection,
  {f8f96c31-5e35-4d75-82a7-b6db1d593f70}, !- Handle
  {ffac2619-0f91-4764-9578-cc19955c2ed9}, !- Name
  {6c6c2057-4213-45d3-8c95-29f3f49e7e1b}, !- Source Object
  3,                                      !- Outlet Port
  {364d4d4b-90e2-4a95-8f3c-eaf88fce0086}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {04dd3571-8884-4440-b7b1-54ba898ddcaa}, !- Handle
  {d04f7296-8fe5-4dde-a7cd-172e0faf3c4c}, !- Name
  {364d4d4b-90e2-4a95-8f3c-eaf88fce0086}, !- Source Object
  13,                                     !- Outlet Port
  {0ff523df-d8ba-427c-bf8d-2e74a6e050f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2059af25-b994-4daf-8fd1-3704db454ded}, !- Handle
  {82be7f44-812e-473b-98ad-0a667ec8118b}, !- Name
  {0ff523df-d8ba-427c-bf8d-2e74a6e050f4}, !- Source Object
  3,                                      !- Outlet Port
  {44fd935e-3db4-44cb-b80a-737f052f0931}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d0a4f5dd-921c-4b88-b5be-69b0f9dd28d0}, !- Handle
  Node 274,                               !- Name
  {00c4f45e-fba3-46dd-aa3c-ceaee32e95c5}, !- Inlet Port
  {8579671c-e387-4191-aaa4-d3296b8bc714}; !- Outlet Port

OS:Connection,
  {00c4f45e-fba3-46dd-aa3c-ceaee32e95c5}, !- Handle
  {ecc66e0b-b135-44cb-8463-f3831a81dea2}, !- Name
  {44fd935e-3db4-44cb-b80a-737f052f0931}, !- Source Object
  7,                                      !- Outlet Port
  {d0a4f5dd-921c-4b88-b5be-69b0f9dd28d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8579671c-e387-4191-aaa4-d3296b8bc714}, !- Handle
  {f950acdd-7cc3-4407-9eef-6a3fbceab102}, !- Name
  {d0a4f5dd-921c-4b88-b5be-69b0f9dd28d0}, !- Source Object
  3,                                      !- Outlet Port
  {364d4d4b-90e2-4a95-8f3c-eaf88fce0086}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {dfbe4b2e-4433-4b46-9a78-6d319be7019c}, !- Handle
  {817d5b27-4436-4014-9931-69d688ba8c53}, !- Name
  {364d4d4b-90e2-4a95-8f3c-eaf88fce0086}, !- Source Object
  15,                                     !- Outlet Port
  {84b9efb7-b020-4247-b45c-9dd1268d2adf}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {38b88bd7-539d-4d9d-af8e-cb3950f20851}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {38cd8f62-411a-495c-82b0-449fc5f20bc8}, !- Reference Setpoint Node Name
  {38cd8f62-411a-495c-82b0-449fc5f20bc8}, !- Mixed Air Stream Node Name
  {6c6c2057-4213-45d3-8c95-29f3f49e7e1b}, !- Outdoor Air Stream Node Name
  {a2d6a893-ee4d-4381-841a-6216fdb155d5}, !- Return Air Stream Node Name
  {0ff523df-d8ba-427c-bf8d-2e74a6e050f4}; !- Setpoint Node or NodeList Name

OS:SetpointManager:OutdoorAirReset,
  {cf7203e6-455f-4d5e-9200-c198a92942e3}, !- Handle
  PVAV_OTHER SAT Reset,                   !- Name
  Temperature,                            !- Control Variable
  16.7777777777779,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  14.0000000000001,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {9366842b-e1fe-474a-a7f5-e658721a36d0}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {92430443-69ee-41bb-8e23-398e12e8e5cb}, !- Handle
  PVAV_POD_1 ERV,                         !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {d41abb96-ba67-481e-843d-4cfbdd03ae7b}, !- Supply Air Inlet Node
  {71e77ba5-817c-424f-a61d-f99584181f4a}, !- Supply Air Outlet Node
  {24a97bbb-5682-4d0d-93be-9d536cfe7c9d}, !- Exhaust Air Inlet Node
  {01985e97-d4f4-4981-ac00-eeafe3460871}, !- Exhaust Air Outlet Node
  2641.43372264078,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {f0f29705-8b87-4aad-ad46-02aeae876e32}, !- Handle
  Node 275,                               !- Name
  {71e77ba5-817c-424f-a61d-f99584181f4a}, !- Inlet Port
  {c19a6147-f18a-4afe-af21-7ee98be9af2c}; !- Outlet Port

OS:Connection,
  {d41abb96-ba67-481e-843d-4cfbdd03ae7b}, !- Handle
  {65e9cb5c-0b56-4a8e-8871-3f938e346790}, !- Name
  {eeb03175-f6f5-43c1-b9ee-3192a52b84fd}, !- Source Object
  3,                                      !- Outlet Port
  {92430443-69ee-41bb-8e23-398e12e8e5cb}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {71e77ba5-817c-424f-a61d-f99584181f4a}, !- Handle
  {c59c8a92-1281-49ec-921d-dd8d3aa49e96}, !- Name
  {92430443-69ee-41bb-8e23-398e12e8e5cb}, !- Source Object
  13,                                     !- Outlet Port
  {f0f29705-8b87-4aad-ad46-02aeae876e32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c19a6147-f18a-4afe-af21-7ee98be9af2c}, !- Handle
  {0cf3d399-ed5e-4533-a650-cabf2e19be26}, !- Name
  {f0f29705-8b87-4aad-ad46-02aeae876e32}, !- Source Object
  3,                                      !- Outlet Port
  {a6550904-e184-437e-9efc-f8b9a5fc802a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {84e70778-ed52-4501-a03d-7435408db0a6}, !- Handle
  Node 276,                               !- Name
  {bbed4f34-5927-40c1-8483-6699655a8c4d}, !- Inlet Port
  {24a97bbb-5682-4d0d-93be-9d536cfe7c9d}; !- Outlet Port

OS:Connection,
  {bbed4f34-5927-40c1-8483-6699655a8c4d}, !- Handle
  {a9f7d3a9-c656-4a4b-b624-ff0dc08a7ac4}, !- Name
  {a6550904-e184-437e-9efc-f8b9a5fc802a}, !- Source Object
  7,                                      !- Outlet Port
  {84e70778-ed52-4501-a03d-7435408db0a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24a97bbb-5682-4d0d-93be-9d536cfe7c9d}, !- Handle
  {0c63ad2d-1777-4800-8243-bdec4f8ebcd3}, !- Name
  {84e70778-ed52-4501-a03d-7435408db0a6}, !- Source Object
  3,                                      !- Outlet Port
  {92430443-69ee-41bb-8e23-398e12e8e5cb}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {01985e97-d4f4-4981-ac00-eeafe3460871}, !- Handle
  {bf72fc72-59f8-48b4-821c-a27d3d72ae2e}, !- Name
  {92430443-69ee-41bb-8e23-398e12e8e5cb}, !- Source Object
  15,                                     !- Outlet Port
  {a8519d32-aa66-4d45-a5c2-82a99d11702b}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {1cc9cab1-104c-4a73-9b86-ea8ca294230e}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {34043bc3-ed5f-4b30-a40e-3891e7c302bf}, !- Reference Setpoint Node Name
  {34043bc3-ed5f-4b30-a40e-3891e7c302bf}, !- Mixed Air Stream Node Name
  {eeb03175-f6f5-43c1-b9ee-3192a52b84fd}, !- Outdoor Air Stream Node Name
  {5ba85feb-2ba2-4f21-ac8b-00e4e791e974}, !- Return Air Stream Node Name
  {f0f29705-8b87-4aad-ad46-02aeae876e32}; !- Setpoint Node or NodeList Name

OS:SetpointManager:OutdoorAirReset,
  {9b403814-73a0-4f91-ad9e-78bd39a80a6c}, !- Handle
  PVAV_POD_1 SAT Reset,                   !- Name
  Temperature,                            !- Control Variable
  16.7777777777779,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  14.0000000000001,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {66503a55-dce2-483c-9179-b7f12212cd38}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {19260799-d781-4e6b-aab6-13613593aae8}, !- Handle
  PVAV_POD_2 ERV,                         !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {b94989ec-1823-4f10-a07b-5657262c0226}, !- Supply Air Inlet Node
  {7071e91d-e37b-46ab-8ee7-fa7ba89fb80c}, !- Supply Air Outlet Node
  {92854c64-8eba-4f40-a93a-c728533c1b67}, !- Exhaust Air Inlet Node
  {d125b743-2096-44d1-a44d-b8e88926ba05}, !- Exhaust Air Outlet Node
  2599.7870957478,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {951bcf4a-8be7-4241-99cc-443b4a28a56f}, !- Handle
  Node 277,                               !- Name
  {7071e91d-e37b-46ab-8ee7-fa7ba89fb80c}, !- Inlet Port
  {96cea7b7-b546-4faa-b145-62564aa7b0ad}; !- Outlet Port

OS:Connection,
  {b94989ec-1823-4f10-a07b-5657262c0226}, !- Handle
  {88d8bf66-662c-4fc3-988e-e5580aaa8b18}, !- Name
  {e3d900c9-87e5-4a09-afe1-abdcb7c1f8a6}, !- Source Object
  3,                                      !- Outlet Port
  {19260799-d781-4e6b-aab6-13613593aae8}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {7071e91d-e37b-46ab-8ee7-fa7ba89fb80c}, !- Handle
  {6b0947a3-69e3-48f1-acd3-96ccc4b877a9}, !- Name
  {19260799-d781-4e6b-aab6-13613593aae8}, !- Source Object
  13,                                     !- Outlet Port
  {951bcf4a-8be7-4241-99cc-443b4a28a56f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96cea7b7-b546-4faa-b145-62564aa7b0ad}, !- Handle
  {cd47a7d1-2c7a-41f0-b0dd-6e172ff29426}, !- Name
  {951bcf4a-8be7-4241-99cc-443b4a28a56f}, !- Source Object
  3,                                      !- Outlet Port
  {31fa1f2a-03bb-40d5-a60e-8a90b0260851}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fb3061d9-fae3-4a18-b01e-0d3baae3a1f4}, !- Handle
  Node 278,                               !- Name
  {ea86af29-4687-4f1b-b8fd-1988efd1a0e4}, !- Inlet Port
  {92854c64-8eba-4f40-a93a-c728533c1b67}; !- Outlet Port

OS:Connection,
  {ea86af29-4687-4f1b-b8fd-1988efd1a0e4}, !- Handle
  {5f8b5e8e-e142-45c1-8bbf-25cbd69e27ba}, !- Name
  {31fa1f2a-03bb-40d5-a60e-8a90b0260851}, !- Source Object
  7,                                      !- Outlet Port
  {fb3061d9-fae3-4a18-b01e-0d3baae3a1f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92854c64-8eba-4f40-a93a-c728533c1b67}, !- Handle
  {4febfa89-6f2d-4ea3-b3fc-dd40ee2ce38a}, !- Name
  {fb3061d9-fae3-4a18-b01e-0d3baae3a1f4}, !- Source Object
  3,                                      !- Outlet Port
  {19260799-d781-4e6b-aab6-13613593aae8}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {d125b743-2096-44d1-a44d-b8e88926ba05}, !- Handle
  {d1517c08-edf1-495c-8ec0-281738537dc1}, !- Name
  {19260799-d781-4e6b-aab6-13613593aae8}, !- Source Object
  15,                                     !- Outlet Port
  {4439694f-5538-4804-8c67-10f6d3e3871a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {3436a107-d098-4ec5-97f6-2e8138074c2f}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 6, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {e8ba7342-3078-4cb8-83ee-f099f1171832}, !- Reference Setpoint Node Name
  {e8ba7342-3078-4cb8-83ee-f099f1171832}, !- Mixed Air Stream Node Name
  {e3d900c9-87e5-4a09-afe1-abdcb7c1f8a6}, !- Outdoor Air Stream Node Name
  {b28167ce-6035-4178-b79a-da27d83e4562}, !- Return Air Stream Node Name
  {951bcf4a-8be7-4241-99cc-443b4a28a56f}; !- Setpoint Node or NodeList Name

OS:SetpointManager:OutdoorAirReset,
  {9f26a319-5a77-4195-b5ee-5340d5d8fd7d}, !- Handle
  PVAV_POD_2 SAT Reset,                   !- Name
  Temperature,                            !- Control Variable
  16.7777777777779,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  14.0000000000001,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {4df1c4d0-1d90-45e5-815b-43e86613b747}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {8b70421a-7543-4069-8768-5389de60676c}, !- Handle
  PVAV_POD_3 ERV,                         !- Name
  {c66b57ff-a4f0-4ba7-b687-b9022c7cab7b}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {dea486c5-f267-4c3b-9e76-ef24dd8fb884}, !- Supply Air Inlet Node
  {62d4caad-e142-4556-a47b-78b2737993b4}, !- Supply Air Outlet Node
  {4f2e533a-7a20-4777-90e7-82a26b8a9570}, !- Exhaust Air Inlet Node
  {f7b760a0-46aa-4aaf-816b-0c0b8571b7a6}, !- Exhaust Air Outlet Node
  2345.19353,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {a85af659-0164-437f-839d-8812742ba054}, !- Handle
  Node 279,                               !- Name
  {62d4caad-e142-4556-a47b-78b2737993b4}, !- Inlet Port
  {dd428146-9014-4c6b-b96e-7a9beb9fd0ed}; !- Outlet Port

OS:Connection,
  {dea486c5-f267-4c3b-9e76-ef24dd8fb884}, !- Handle
  {22fc797b-93b1-4074-bdb8-e06e1a0655bb}, !- Name
  {e36b9df6-2811-4787-aceb-43089463c592}, !- Source Object
  3,                                      !- Outlet Port
  {8b70421a-7543-4069-8768-5389de60676c}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {62d4caad-e142-4556-a47b-78b2737993b4}, !- Handle
  {c1dccf99-151f-48c6-8e48-fb367688da6d}, !- Name
  {8b70421a-7543-4069-8768-5389de60676c}, !- Source Object
  13,                                     !- Outlet Port
  {a85af659-0164-437f-839d-8812742ba054}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd428146-9014-4c6b-b96e-7a9beb9fd0ed}, !- Handle
  {18ce142d-41e3-4e4a-a5d8-26f31827baa0}, !- Name
  {a85af659-0164-437f-839d-8812742ba054}, !- Source Object
  3,                                      !- Outlet Port
  {8a961c74-89ee-4a46-a785-d715b4a747b0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {eda93c6d-2b57-4e59-8108-618afd567221}, !- Handle
  Node 280,                               !- Name
  {067ef10f-f1bf-42a4-b140-0211e2618f27}, !- Inlet Port
  {4f2e533a-7a20-4777-90e7-82a26b8a9570}; !- Outlet Port

OS:Connection,
  {067ef10f-f1bf-42a4-b140-0211e2618f27}, !- Handle
  {d2984ad5-0a8e-4c4f-b35e-b7bdab67ded3}, !- Name
  {8a961c74-89ee-4a46-a785-d715b4a747b0}, !- Source Object
  7,                                      !- Outlet Port
  {eda93c6d-2b57-4e59-8108-618afd567221}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f2e533a-7a20-4777-90e7-82a26b8a9570}, !- Handle
  {acf1cdc7-cb61-4957-8466-f53819d16a1c}, !- Name
  {eda93c6d-2b57-4e59-8108-618afd567221}, !- Source Object
  3,                                      !- Outlet Port
  {8b70421a-7543-4069-8768-5389de60676c}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {f7b760a0-46aa-4aaf-816b-0c0b8571b7a6}, !- Handle
  {734574bd-9b81-4710-8435-072cc4237933}, !- Name
  {8b70421a-7543-4069-8768-5389de60676c}, !- Source Object
  15,                                     !- Outlet Port
  {816671ad-8257-4d79-b478-c2d34c65dca3}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {f9524b7e-4d2e-4254-a7a1-63aeb02c3233}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 7, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {8c2a1b67-7433-4c89-896f-b8c1f6cc0f40}, !- Reference Setpoint Node Name
  {8c2a1b67-7433-4c89-896f-b8c1f6cc0f40}, !- Mixed Air Stream Node Name
  {e36b9df6-2811-4787-aceb-43089463c592}, !- Outdoor Air Stream Node Name
  {af8f8a42-eed6-425c-8023-a5ba6a9ca88b}, !- Return Air Stream Node Name
  {a85af659-0164-437f-839d-8812742ba054}; !- Setpoint Node or NodeList Name

OS:SetpointManager:OutdoorAirReset,
  {a3947bf2-cca0-44ee-84fc-b1e179ddfe35}, !- Handle
  PVAV_POD_3 SAT Reset,                   !- Name
  Temperature,                            !- Control Variable
  16.7777777777779,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  14.0000000000001,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {6bdf3fdf-0cdc-47fa-87e4-a60ed33d8dad}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:Curve:Biquadratic,
  {df2e9345-4be1-4e28-907b-498aeb10ad1f}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {8ea2e055-a9dc-455e-ba32-001b12f058ef}, !- Handle
  CoilClgDXDblQRatio_fCFMRatio,           !- Name
  0.472786,                               !- Coefficient1 Constant
  1.243342,                               !- Coefficient2 x
  -1.038706,                              !- Coefficient3 x**2
  0.322578,                               !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.47;                                   !- Minimum Curve Output

OS:Curve:Biquadratic,
  {2c6f5a94-4275-4854-8522-42fefbe23f4e}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {bef882a4-5663-4850-a4bd-7bb00b04e8d4}, !- Handle
  CoilClgDXDblEIRRatio_fCFMRatio,         !- Name
  1.007948,                               !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1c14b352-73b1-4eaa-9358-de8216968ba8}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.92,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {9dda2e20-f45d-4ab2-ba8f-43ea7c1e06db}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 1,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {564ad1ba-c42c-4be2-8996-8a4ffdfbb886}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI 1,        !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {3b88fbf3-c29d-45cf-bf01-6aedc17888ce}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 2,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {78eb7827-9497-4c9c-b9d6-84e42c992f5d}, !- Handle
  CoilClgDXDblQRatio_fCFMRatio 1,         !- Name
  0.472786,                               !- Coefficient1 Constant
  1.243342,                               !- Coefficient2 x
  -1.038706,                              !- Coefficient3 x**2
  0.322578,                               !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.47;                                   !- Minimum Curve Output

OS:Curve:Biquadratic,
  {eaf341c4-35d3-4259-8e6c-97275454a9dd}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI 2,        !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {24b314a5-552a-4bd3-b715-7d89169d4229}, !- Handle
  CoilClgDXDblEIRRatio_fCFMRatio 1,       !- Name
  1.007948,                               !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {39735321-6bac-4fa4-8292-d1b345c8353c}, !- Handle
  CoilClgDXEIRRatio_fQFrac 1,             !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.92,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {9bc0a5e2-4388-4820-8464-9def78f59b70}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 3,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {d883acc1-8b5d-4812-a9d2-46cfa9d541dc}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI 3,        !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {ff810f5b-7304-46ac-8583-d527afed956e}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 4,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {c3a99174-ff89-4a0c-a6b4-f1845fd38489}, !- Handle
  CoilClgDXDblQRatio_fCFMRatio 2,         !- Name
  0.472786,                               !- Coefficient1 Constant
  1.243342,                               !- Coefficient2 x
  -1.038706,                              !- Coefficient3 x**2
  0.322578,                               !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.47;                                   !- Minimum Curve Output

OS:Curve:Biquadratic,
  {e9239a03-5615-4922-85aa-867e4274f145}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI 4,        !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {3f341cad-c7b7-4fd1-92ee-46482d77bc22}, !- Handle
  CoilClgDXDblEIRRatio_fCFMRatio 2,       !- Name
  1.007948,                               !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2577f41b-7573-487d-8422-383e53df16dc}, !- Handle
  CoilClgDXEIRRatio_fQFrac 2,             !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.92,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {662c1af6-886e-4c97-b87a-df168089dba4}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 5,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {873f067f-2aa0-4f67-8603-c79b69645550}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI 5,        !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {a7929c2d-df3d-42e2-993c-6b3bf7ec89f6}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 6,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {26468cdd-ce59-4245-842b-c6eaa2f7c4a5}, !- Handle
  CoilClgDXDblQRatio_fCFMRatio 3,         !- Name
  0.472786,                               !- Coefficient1 Constant
  1.243342,                               !- Coefficient2 x
  -1.038706,                              !- Coefficient3 x**2
  0.322578,                               !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.47;                                   !- Minimum Curve Output

OS:Curve:Biquadratic,
  {49f2e88e-8f98-43b8-bfef-450df26f4f2c}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI 6,        !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {6e678c3d-8a9f-447c-83ec-872baf571fd9}, !- Handle
  CoilClgDXDblEIRRatio_fCFMRatio 3,       !- Name
  1.007948,                               !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {803d288b-60d4-4a6f-8c79-131f32e721a1}, !- Handle
  CoilClgDXEIRRatio_fQFrac 3,             !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.92,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {6d807890-2bca-4a02-aa34-94aceb5acbde}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 7,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {a7df2d98-9f19-47af-9d69-e96e82f7ae4b}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI 7,        !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {8ffc0393-2786-4315-ad55-c55458237388}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 8,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {eeb2f92e-9dec-41f4-992b-a367af58b25f}, !- Handle
  CoilClgDXDblQRatio_fCFMRatio 4,         !- Name
  0.472786,                               !- Coefficient1 Constant
  1.243342,                               !- Coefficient2 x
  -1.038706,                              !- Coefficient3 x**2
  0.322578,                               !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.47;                                   !- Minimum Curve Output

OS:Curve:Biquadratic,
  {f7ef3e4f-3639-49d6-9597-e2399ce2eb84}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI 8,        !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {f65bd9b1-2168-4b62-bc0d-b7dac103ffe7}, !- Handle
  CoilClgDXDblEIRRatio_fCFMRatio 4,       !- Name
  1.007948,                               !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e993788f-b5bd-4cd2-8d2d-b1bc89ff5f04}, !- Handle
  CoilClgDXEIRRatio_fQFrac 4,             !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.92,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {10f73a0e-238e-4ed1-b9bd-051d409078c2}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 9,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {11e6e877-846f-4f62-bcd8-f388a67d5b68}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI 9,        !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {7273f207-b373-41c8-8488-42d96aef5afa}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 10,         !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {1aa44f39-f908-4be6-a602-220f6c09778e}, !- Handle
  CoilClgDXDblQRatio_fCFMRatio 5,         !- Name
  0.472786,                               !- Coefficient1 Constant
  1.243342,                               !- Coefficient2 x
  -1.038706,                              !- Coefficient3 x**2
  0.322578,                               !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.47;                                   !- Minimum Curve Output

OS:Curve:Biquadratic,
  {7816c450-4076-4ef1-b559-8ff040e30e76}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI 10,       !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {2eb12d0d-6e0f-4be0-b994-feacea764f98}, !- Handle
  CoilClgDXDblEIRRatio_fCFMRatio 5,       !- Name
  1.007948,                               !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a347e857-d2ee-4b91-9bc4-be903215134a}, !- Handle
  CoilClgDXEIRRatio_fQFrac 5,             !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.92,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {d915690c-c8ba-4198-a4cc-639631c3895f}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 11,         !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {6d330961-39b6-4895-8c95-3696357c3eec}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI 11,       !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {8a70cf93-7c50-41e2-8f13-a8e31776e627}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 12,         !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {cd39f365-b110-4d36-bd79-28d9c2aa64dc}, !- Handle
  CoilClgDXDblQRatio_fCFMRatio 6,         !- Name
  0.472786,                               !- Coefficient1 Constant
  1.243342,                               !- Coefficient2 x
  -1.038706,                              !- Coefficient3 x**2
  0.322578,                               !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.47;                                   !- Minimum Curve Output

OS:Curve:Biquadratic,
  {0046d04d-9f1b-4007-9713-064390897a69}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI 12,       !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {0c659261-5017-40c2-93da-a1a7c94e1cec}, !- Handle
  CoilClgDXDblEIRRatio_fCFMRatio 6,       !- Name
  1.007948,                               !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {48553117-22ee-41f3-a85a-ef37322a46c0}, !- Handle
  CoilClgDXEIRRatio_fQFrac 6,             !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.92,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {5d6c07e9-51b7-4084-921e-05fe22f3d75d}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 13,         !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {2218cd55-aa39-4aaf-91a1-d802e4227739}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI 13,       !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {f62e8b67-4e0f-44ca-8dc3-8e1cadab5498}, !- Handle
  Boiler with Minimum Turndown,           !- Name
  0.7791,                                 !- Coefficient1 Constant
  1.4745,                                 !- Coefficient2 x
  -2.5795,                                !- Coefficient3 x**2
  1.3467,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:Daylighting:Control,
  {ae2e7d60-d8bf-4ee0-b716-d8da34f5ae8b}, !- Handle
  Cafeteria_ZN_1_FLR_1 Daylt Sensor 2,    !- Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space Name
  18.4906,                                !- Position X-Coordinate {m}
  7.5,                                    !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {88809315-6951-41f3-8182-89206400d038}, !- Handle
  Computer_Class_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space Name
  9,                                      !- Position X-Coordinate {m}
  6.4922,                                 !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {5355e485-94a2-4784-bdba-4397b9fb2c7f}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  2.5128,                                 !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {78dc3fb8-fceb-4bf1-99f8-5e1990e74040}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  2.5128,                                 !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {2a907666-c089-4f9e-ac71-d9c619d703e0}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  2.5128,                                 !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {63554d4b-e3d2-4869-b3c0-4a5bb727f6ab}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space Name
  2.5157,                                 !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {88de95d9-8741-4d6d-a81d-471dcd253fb8}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space Name
  2.5157,                                 !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {29d413ca-636f-4d58-8337-0ad347c03425}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space Name
  2.5157,                                 !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {060f0b8e-ed7c-4a4f-a19d-f3a09b5dea0a}, !- Handle
  Gym_ZN_1_FLR_1 Daylt Sensor 2,          !- Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space Name
  18.4917,                                !- Position X-Coordinate {m}
  8.5,                                    !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {2ed9c86d-9876-4e58-b112-ef03126a3e1d}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  16.4933,                                !- Position X-Coordinate {m}
  10.5,                                   !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {2c5dc2d6-e31f-4711-9316-9df9a5328fd2}, !- Handle
  Lobby_ZN_1_FLR_1 Daylt Sensor 2,        !- Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space Name
  9.5,                                    !- Position X-Coordinate {m}
  2.5074,                                 !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {7a36e8f2-a870-4684-a425-492ed4f26f6e}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  2.5026,                                 !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {02442db0-4ad4-4733-9a76-eab96483b8a6}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  2.5026,                                 !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {23414b21-5d6c-4045-82a2-095707c56909}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  2.5026,                                 !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {ccedfb6a-20e3-4157-a54e-995b0909b74d}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  6.4974,                                 !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {770e0cb4-8cb6-4fd5-8e68-7ae6ccd645ad}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  6.4974,                                 !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {d13f0cd5-469a-4f3c-815d-a0f66a4bf22e}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space Name
  17.5,                                   !- Position X-Coordinate {m}
  6.496,                                  !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {d8afee65-fdf9-4f74-98ca-ae17aa821f87}, !- Handle
  Offices_ZN_1_FLR_1 Daylt Sensor 2,      !- Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space Name
  10.5,                                   !- Position X-Coordinate {m}
  2.5067,                                 !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:LifeCycleCost:Parameters,
  {e816fe88-c7e0-49d9-8ff9-c25392db1289}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:RadianceParameters,
  {15fcd027-d060-4b0a-a3e4-7cfbc32ffdc0}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {056428ea-1d64-4a0e-a1d1-fd477de1cb51}; !- Handle

OS:OutputControl:ReportingTolerances,
  {673d3589-586a-4bde-86f2-0d40b5de528d}; !- Handle

OS:ZoneAirHeatBalanceAlgorithm,
  {7a41283e-daa6-4ea1-9c9c-968f3c8c4787}, !- Handle
  ThirdOrderBackwardDifference;           !- Algorithm

OS:ZoneAirContaminantBalance,
  {27f3879a-ba7f-492b-a193-f1841a9519a9}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {db6cccc5-862b-42b0-8221-7aa1bfbb6a1a}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:SizingPeriod:DesignDay,
  {f945a74b-905c-4360-b0a1-f7ad49db0988}, !- Handle
  Denver Centennial  Golden   N Ann Clg .4% Condns DP=>MDB, !- Name
  20.2,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  81198,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.025;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {a3801595-3ae8-4596-8a04-510120b5cf74}, !- Handle
  Denver Centennial  Golden   N Ann Clg .4% Condns WB=>MDB, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  81198,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.025;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {3d401ce7-546e-498a-a5a9-bf16835eeff8}, !- Handle
  Denver Centennial  Golden   N Ann Clg .4% Condns Enth=>MDB, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  59700,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  81198,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.025;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {4ed2e6c1-32e4-4ec7-a90a-c885433e5f69}, !- Handle
  Denver Centennial  Golden   N Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -10.9,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -21.6,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  81198,                                  !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {6475f777-e3f6-47e6-8aa6-79f0e750bf20}, !- Handle
  Denver Centennial  Golden   N Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  3.9,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  3.9,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  81198,                                  !- Barometric Pressure {Pa}
  12.2,                                   !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {67dd4da4-d7fa-4b8b-a0b3-22a04306fc9d}, !- Handle
  Denver Centennial  Golden   N Ann Htg 99.6% Condns DB, !- Name
  -18.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -18.8,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  81198,                                  !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {f1f45cfd-c9be-4669-b34e-bde6e74bcad2}, !- Handle
  Denver Centennial  Golden   N Ann Clg .4% Condns DB=>MWB, !- Name
  33,                                     !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  81198,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.025;                                  !- ASHRAE Taud {dimensionless}

