
OS:Version,
  {d699f663-7a4a-44a6-a368-78ad441d1538}, !- Handle
  2.1.0;                                  !- Version Identifier

OS:RunPeriod,
  {f88c6c78-04ed-47c2-b8db-f7e6144fb764}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Timestep,
  {511666e9-8285-4002-8595-89854af76e76}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Building,
  {35ad629b-c330-425d-9fd0-3779f1e19325}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Site,
  {4bdeb1a7-2d45-4f18-87a0-fcba81816233}, !- Handle
  Denver Intl Ap,                         !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {4fa1d3b8-12f0-45f1-a1cb-2be9982d130b}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExteriorWithReflections; !- Solar Distribution

OS:ShadowCalculation,
  {bc82fac6-9d29-448e-a7da-1df2ab2818ad}, !- Handle
  30,                                     !- Calculation Frequency
  3000;                                   !- Maximum Figures in Shadow Overlap Calculations

OS:Sizing:Parameters,
  {a3ace54f-dae4-488d-8795-bc6d2d874309}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:SizingPeriod:DesignDay,
  {91350f5b-9c6f-4971-a3a5-2ff5c1adea60}, !- Handle
  Ann Clg .4% Condns DP=>MDB,             !- Name
  32.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99188,                                  !- Barometric Pressure {Pa}
  6.2,                                    !- Wind Speed {m/s}
  191,                                    !- Wind Direction {deg}
  1.2,                                    !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {b65c8b05-dac7-429c-8894-ee44c4949b7c}, !- Handle
  Ann Clg .4% Condns DB=>MWB,             !- Name
  32.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.441,                                 !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99188,                                  !- Barometric Pressure {Pa}
  6.2,                                    !- Wind Speed {m/s}
  191,                                    !- Wind Direction {deg}
  1.2,                                    !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {1b9da37a-be52-423b-820f-6d9dc8a3b607}, !- Handle
  Ann Htg Wind 99.6% Condns WS=>MCDB,     !- Name
  -2.2,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -2.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99188,                                  !- Barometric Pressure {Pa}
  12.4,                                   !- Wind Speed {m/s}
  241,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {388e03ec-cd66-43f0-8033-60a18667478a}, !- Handle
  Ann Htg 99.6% Condns DB,                !- Name
  -20,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99188,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  241,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {cafdd67e-1ce5-47fc-b1fc-3cdebae6c060}, !- Handle
  Ann Hum_n 99.6% Condns DP=>MCDB,        !- Name
  -17.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -26.7,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99188,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  241,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {c411eec5-2d3b-4239-87ac-967e39be1465}, !- Handle
  Ann Clg .4% Condns WB=>MDB,             !- Name
  31.7,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.54,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99188,                                  !- Barometric Pressure {Pa}
  6.2,                                    !- Wind Speed {m/s}
  191,                                    !- Wind Direction {deg}
  1.2,                                    !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {fee63166-673f-4629-8a11-789d6567fbd8}, !- Handle
  Ann Clg .4% Condns Enth=>MDB,           !- Name
  31.7,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  78779,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99188,                                  !- Barometric Pressure {Pa}
  6.2,                                    !- Wind Speed {m/s}
  191,                                    !- Wind Direction {deg}
  1.2,                                    !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:BuildingStory,
  {7aa40fde-e8fc-4ac2-8d7f-e1cf1bea3c4f}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {27e2e3f0-68e5-4329-a9b4-331852be0726}, !- Handle
  Building Story 2,                       !- Name
  3,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {55eff8bb-8c1a-44d1-b269-aa4d2baaf2eb}, !- Handle
  Building Story 3,                       !- Name
  6,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {00b7ffaa-a033-4b3e-bbd8-53a8c074324b}, !- Handle
  zone_0_space,                           !- Name
  {319540db-df88-412f-841c-427f8ff77cca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {2555903b-0dcd-4d8b-9954-537856264178}, !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {55eff8bb-8c1a-44d1-b269-aa4d2baaf2eb}, !- Building Story Name
  {e3a468cb-77c8-4ff9-9884-eb5b7883e70c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {6e4e72b2-a2c9-4cd3-8404-73443789f130}; !- Design Specification Outdoor Air Object Name

OS:SpaceType,
  {319540db-df88-412f-841c-427f8ff77cca}, !- Handle
  Office:OpenOffice,                      !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {eb716e6c-daa8-4b57-ba82-8122d6d79e0d}; !- Group Rendering Name

OS:DefaultScheduleSet,
  {2555903b-0dcd-4d8b-9954-537856264178}, !- Handle
  zone_0_DefaultScheduleSet,              !- Name
  {bfcc3e67-95d2-4f96-a7f0-90e526ea7d90}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  {c6cd7713-fbdb-4080-85f2-6a11c7de87b7}, !- People Activity Level Schedule Name
  {5b186c55-944b-4af6-ab71-f6b71902b2c9}, !- Lighting Schedule Name
  {91e0e2a9-85f5-406a-8bf6-c12ff4e4f914}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0bbaad94-5bdc-4daf-bb00-c421c70774d7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ScheduleTypeLimits,
  {9789e075-c279-4723-a02e-6a163527ba7f}, !- Handle
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS;                             !- Numeric Type

OS:Schedule:Year,
  {0bbaad94-5bdc-4daf-bb00-c421c70774d7}, !- Handle
  Medium Office Infil Quarter On,         !- Name
  {9789e075-c279-4723-a02e-6a163527ba7f}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  3,                                      !- Day 1
  {f4f1bfed-d36d-4b81-a0ee-eabe507f1c0e}, !- Week Schedule Until Date 1
  12,                                     !- Month 2
  31,                                     !- Day 2
  {4f1c3a50-a80c-4b01-9262-22bb97cd2ca5}; !- Week Schedule Until Date 2

OS:Schedule:Week,
  {f4f1bfed-d36d-4b81-a0ee-eabe507f1c0e}, !- Handle
  Schedule:Week:Daily {10ec3e5a-5294-46cc-8ada-f12e209007b8}, !- Name
  ,                                       !- Schedule Rendering Name
  {52ed7594-f0fc-486f-b844-950703ae9387}, !- Sunday Schedule:Day Name
  {52ed7594-f0fc-486f-b844-950703ae9387}, !- Monday Schedule:Day Name
  {52ed7594-f0fc-486f-b844-950703ae9387}, !- Tuesday Schedule:Day Name
  {52ed7594-f0fc-486f-b844-950703ae9387}, !- Wednesday Schedule:Day Name
  {52ed7594-f0fc-486f-b844-950703ae9387}, !- Thursday Schedule:Day Name
  {52ed7594-f0fc-486f-b844-950703ae9387}, !- Friday Schedule:Day Name
  {1866865c-84cf-4b86-a1f8-122a04e59baf}, !- Saturday Schedule:Day Name
  {52ed7594-f0fc-486f-b844-950703ae9387}, !- Holiday Schedule:Day Name
  {ff77244a-e675-41f2-9e68-c8de9023170d}, !- SummerDesignDay Schedule:Day Name
  {2bebca41-9495-477d-8b40-8fa425a00267}, !- WinterDesignDay Schedule:Day Name
  {52ed7594-f0fc-486f-b844-950703ae9387}, !- CustomDay1 Schedule:Day Name
  {52ed7594-f0fc-486f-b844-950703ae9387}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {52ed7594-f0fc-486f-b844-950703ae9387}, !- Handle
  Medium Office Infil Quarter On Default Schedule, !- Name
  {9789e075-c279-4723-a02e-6a163527ba7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1866865c-84cf-4b86-a1f8-122a04e59baf}, !- Handle
  Medium Office Infil Quarter On Rule 2 Day Schedule, !- Name
  {9789e075-c279-4723-a02e-6a163527ba7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ff77244a-e675-41f2-9e68-c8de9023170d}, !- Handle
  Medium Office Infil Quarter On Summer Design Day, !- Name
  {9789e075-c279-4723-a02e-6a163527ba7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2bebca41-9495-477d-8b40-8fa425a00267}, !- Handle
  Medium Office Infil Quarter On Winter Design Day, !- Name
  {9789e075-c279-4723-a02e-6a163527ba7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:YearDescription,
  {a16efaee-0c2f-417d-a42d-ae80f155c34c}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Schedule:Week,
  {4f1c3a50-a80c-4b01-9262-22bb97cd2ca5}, !- Handle
  Schedule:Week:Daily {20898e88-71dc-48a1-8bf4-30a1d78b98f6}, !- Name
  ,                                       !- Schedule Rendering Name
  {112f4094-cb02-41ee-9d81-c9f30c1d2207}, !- Sunday Schedule:Day Name
  {52ed7594-f0fc-486f-b844-950703ae9387}, !- Monday Schedule:Day Name
  {52ed7594-f0fc-486f-b844-950703ae9387}, !- Tuesday Schedule:Day Name
  {52ed7594-f0fc-486f-b844-950703ae9387}, !- Wednesday Schedule:Day Name
  {52ed7594-f0fc-486f-b844-950703ae9387}, !- Thursday Schedule:Day Name
  {52ed7594-f0fc-486f-b844-950703ae9387}, !- Friday Schedule:Day Name
  {1866865c-84cf-4b86-a1f8-122a04e59baf}, !- Saturday Schedule:Day Name
  {52ed7594-f0fc-486f-b844-950703ae9387}, !- Holiday Schedule:Day Name
  {ff77244a-e675-41f2-9e68-c8de9023170d}, !- SummerDesignDay Schedule:Day Name
  {2bebca41-9495-477d-8b40-8fa425a00267}, !- WinterDesignDay Schedule:Day Name
  {52ed7594-f0fc-486f-b844-950703ae9387}, !- CustomDay1 Schedule:Day Name
  {52ed7594-f0fc-486f-b844-950703ae9387}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {112f4094-cb02-41ee-9d81-c9f30c1d2207}, !- Handle
  Medium Office Infil Quarter On Rule 1 Day Schedule, !- Name
  {9789e075-c279-4723-a02e-6a163527ba7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Year,
  {5b186c55-944b-4af6-ab71-f6b71902b2c9}, !- Handle
  Office Bldg Light,                      !- Name
  {9789e075-c279-4723-a02e-6a163527ba7f}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  3,                                      !- Day 1
  {d7258cc0-a92d-4f1e-a8ae-fef3d5c9eb93}, !- Week Schedule Until Date 1
  12,                                     !- Month 2
  31,                                     !- Day 2
  {1085224f-caaf-43e4-9620-073cf9413077}; !- Week Schedule Until Date 2

OS:Schedule:Week,
  {d7258cc0-a92d-4f1e-a8ae-fef3d5c9eb93}, !- Handle
  Schedule:Week:Daily {77782ce5-1a70-49a7-b72d-db0988271982}, !- Name
  ,                                       !- Schedule Rendering Name
  {6b273405-54f1-4479-9046-d4b10204dc4c}, !- Sunday Schedule:Day Name
  {6b273405-54f1-4479-9046-d4b10204dc4c}, !- Monday Schedule:Day Name
  {6b273405-54f1-4479-9046-d4b10204dc4c}, !- Tuesday Schedule:Day Name
  {6b273405-54f1-4479-9046-d4b10204dc4c}, !- Wednesday Schedule:Day Name
  {6b273405-54f1-4479-9046-d4b10204dc4c}, !- Thursday Schedule:Day Name
  {6b273405-54f1-4479-9046-d4b10204dc4c}, !- Friday Schedule:Day Name
  {ee0d3f20-c748-416c-9172-85da7f632042}, !- Saturday Schedule:Day Name
  {6b273405-54f1-4479-9046-d4b10204dc4c}, !- Holiday Schedule:Day Name
  {113b78d7-685d-4fff-9d58-43061cff407d}, !- SummerDesignDay Schedule:Day Name
  {1bbb6213-7a70-4f4d-82e7-74c86f80e10c}, !- WinterDesignDay Schedule:Day Name
  {6b273405-54f1-4479-9046-d4b10204dc4c}, !- CustomDay1 Schedule:Day Name
  {6b273405-54f1-4479-9046-d4b10204dc4c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {6b273405-54f1-4479-9046-d4b10204dc4c}, !- Handle
  Office Bldg Light Default Schedule,     !- Name
  {9789e075-c279-4723-a02e-6a163527ba7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {ee0d3f20-c748-416c-9172-85da7f632042}, !- Handle
  Office Bldg Light Rule 2 Day Schedule,  !- Name
  {9789e075-c279-4723-a02e-6a163527ba7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {113b78d7-685d-4fff-9d58-43061cff407d}, !- Handle
  Office Bldg Light Summer Design Day,    !- Name
  {9789e075-c279-4723-a02e-6a163527ba7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1bbb6213-7a70-4f4d-82e7-74c86f80e10c}, !- Handle
  Office Bldg Light Winter Design Day,    !- Name
  {9789e075-c279-4723-a02e-6a163527ba7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Week,
  {1085224f-caaf-43e4-9620-073cf9413077}, !- Handle
  Schedule:Week:Daily {1558189b-593c-4115-b061-465417357844}, !- Name
  ,                                       !- Schedule Rendering Name
  {ba183413-a355-4d5b-b70e-f2d8b468bd89}, !- Sunday Schedule:Day Name
  {6b273405-54f1-4479-9046-d4b10204dc4c}, !- Monday Schedule:Day Name
  {6b273405-54f1-4479-9046-d4b10204dc4c}, !- Tuesday Schedule:Day Name
  {6b273405-54f1-4479-9046-d4b10204dc4c}, !- Wednesday Schedule:Day Name
  {6b273405-54f1-4479-9046-d4b10204dc4c}, !- Thursday Schedule:Day Name
  {6b273405-54f1-4479-9046-d4b10204dc4c}, !- Friday Schedule:Day Name
  {ee0d3f20-c748-416c-9172-85da7f632042}, !- Saturday Schedule:Day Name
  {6b273405-54f1-4479-9046-d4b10204dc4c}, !- Holiday Schedule:Day Name
  {113b78d7-685d-4fff-9d58-43061cff407d}, !- SummerDesignDay Schedule:Day Name
  {1bbb6213-7a70-4f4d-82e7-74c86f80e10c}, !- WinterDesignDay Schedule:Day Name
  {6b273405-54f1-4479-9046-d4b10204dc4c}, !- CustomDay1 Schedule:Day Name
  {6b273405-54f1-4479-9046-d4b10204dc4c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {ba183413-a355-4d5b-b70e-f2d8b468bd89}, !- Handle
  Office Bldg Light Rule 1 Day Schedule,  !- Name
  {9789e075-c279-4723-a02e-6a163527ba7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Year,
  {91e0e2a9-85f5-406a-8bf6-c12ff4e4f914}, !- Handle
  Medium Office Bldg Equip,               !- Name
  {9789e075-c279-4723-a02e-6a163527ba7f}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  3,                                      !- Day 1
  {3a566724-1470-4673-a514-5f03beab45f9}, !- Week Schedule Until Date 1
  12,                                     !- Month 2
  31,                                     !- Day 2
  {c43e0c6e-557d-4712-9fe4-f0b844849739}; !- Week Schedule Until Date 2

OS:Schedule:Week,
  {3a566724-1470-4673-a514-5f03beab45f9}, !- Handle
  Schedule:Week:Daily {6e8d415d-8fa0-48d6-ac4d-d47d8b98405b}, !- Name
  ,                                       !- Schedule Rendering Name
  {5f0924c1-8b39-4725-bf39-3a1169e2d718}, !- Sunday Schedule:Day Name
  {5f0924c1-8b39-4725-bf39-3a1169e2d718}, !- Monday Schedule:Day Name
  {5f0924c1-8b39-4725-bf39-3a1169e2d718}, !- Tuesday Schedule:Day Name
  {5f0924c1-8b39-4725-bf39-3a1169e2d718}, !- Wednesday Schedule:Day Name
  {5f0924c1-8b39-4725-bf39-3a1169e2d718}, !- Thursday Schedule:Day Name
  {5f0924c1-8b39-4725-bf39-3a1169e2d718}, !- Friday Schedule:Day Name
  {89ed17d5-d4a7-46b9-af85-f16a8e60f413}, !- Saturday Schedule:Day Name
  {5f0924c1-8b39-4725-bf39-3a1169e2d718}, !- Holiday Schedule:Day Name
  {0ead7602-a83d-4ac3-9eee-34a268ad6d6d}, !- SummerDesignDay Schedule:Day Name
  {86c02660-3d1a-4172-a5a4-8e0a6b8941b4}, !- WinterDesignDay Schedule:Day Name
  {5f0924c1-8b39-4725-bf39-3a1169e2d718}, !- CustomDay1 Schedule:Day Name
  {5f0924c1-8b39-4725-bf39-3a1169e2d718}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {5f0924c1-8b39-4725-bf39-3a1169e2d718}, !- Handle
  Medium Office Bldg Equip Default Schedule, !- Name
  {9789e075-c279-4723-a02e-6a163527ba7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {89ed17d5-d4a7-46b9-af85-f16a8e60f413}, !- Handle
  Medium Office Bldg Equip Rule 2 Day Schedule, !- Name
  {9789e075-c279-4723-a02e-6a163527ba7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Day,
  {0ead7602-a83d-4ac3-9eee-34a268ad6d6d}, !- Handle
  Medium Office Bldg Equip Summer Design Day, !- Name
  {9789e075-c279-4723-a02e-6a163527ba7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {86c02660-3d1a-4172-a5a4-8e0a6b8941b4}, !- Handle
  Medium Office Bldg Equip Winter Design Day, !- Name
  {9789e075-c279-4723-a02e-6a163527ba7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Week,
  {c43e0c6e-557d-4712-9fe4-f0b844849739}, !- Handle
  Schedule:Week:Daily {2f904850-a863-4ee8-bc0d-29bfee0f8749}, !- Name
  ,                                       !- Schedule Rendering Name
  {f9d239a6-d1ef-4a36-9fbf-ae2839e65ae2}, !- Sunday Schedule:Day Name
  {5f0924c1-8b39-4725-bf39-3a1169e2d718}, !- Monday Schedule:Day Name
  {5f0924c1-8b39-4725-bf39-3a1169e2d718}, !- Tuesday Schedule:Day Name
  {5f0924c1-8b39-4725-bf39-3a1169e2d718}, !- Wednesday Schedule:Day Name
  {5f0924c1-8b39-4725-bf39-3a1169e2d718}, !- Thursday Schedule:Day Name
  {5f0924c1-8b39-4725-bf39-3a1169e2d718}, !- Friday Schedule:Day Name
  {89ed17d5-d4a7-46b9-af85-f16a8e60f413}, !- Saturday Schedule:Day Name
  {5f0924c1-8b39-4725-bf39-3a1169e2d718}, !- Holiday Schedule:Day Name
  {0ead7602-a83d-4ac3-9eee-34a268ad6d6d}, !- SummerDesignDay Schedule:Day Name
  {86c02660-3d1a-4172-a5a4-8e0a6b8941b4}, !- WinterDesignDay Schedule:Day Name
  {5f0924c1-8b39-4725-bf39-3a1169e2d718}, !- CustomDay1 Schedule:Day Name
  {5f0924c1-8b39-4725-bf39-3a1169e2d718}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {f9d239a6-d1ef-4a36-9fbf-ae2839e65ae2}, !- Handle
  Medium Office Bldg Equip Rule 1 Day Schedule, !- Name
  {9789e075-c279-4723-a02e-6a163527ba7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Year,
  {bfcc3e67-95d2-4f96-a7f0-90e526ea7d90}, !- Handle
  Medium Office Bldg Occ,                 !- Name
  {9789e075-c279-4723-a02e-6a163527ba7f}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  3,                                      !- Day 1
  {a86c9a6f-42ce-4588-9d0c-2d86d76c7aa2}, !- Week Schedule Until Date 1
  12,                                     !- Month 2
  31,                                     !- Day 2
  {bbc05547-81b9-4e45-a3af-1aee13ee0a7e}; !- Week Schedule Until Date 2

OS:Schedule:Week,
  {a86c9a6f-42ce-4588-9d0c-2d86d76c7aa2}, !- Handle
  Schedule:Week:Daily {cc8d6e51-368d-451a-9b6a-4139d773ba0e}, !- Name
  ,                                       !- Schedule Rendering Name
  {123ad287-0ff2-44a1-bd15-332ff14f06ed}, !- Sunday Schedule:Day Name
  {123ad287-0ff2-44a1-bd15-332ff14f06ed}, !- Monday Schedule:Day Name
  {123ad287-0ff2-44a1-bd15-332ff14f06ed}, !- Tuesday Schedule:Day Name
  {123ad287-0ff2-44a1-bd15-332ff14f06ed}, !- Wednesday Schedule:Day Name
  {123ad287-0ff2-44a1-bd15-332ff14f06ed}, !- Thursday Schedule:Day Name
  {123ad287-0ff2-44a1-bd15-332ff14f06ed}, !- Friday Schedule:Day Name
  {c113cb03-c656-4da5-abb2-15818094febd}, !- Saturday Schedule:Day Name
  {123ad287-0ff2-44a1-bd15-332ff14f06ed}, !- Holiday Schedule:Day Name
  {8db21444-e3c9-4933-ba7a-2f5302f86cd8}, !- SummerDesignDay Schedule:Day Name
  {07a391f8-f736-4bfe-98f4-51549b489906}, !- WinterDesignDay Schedule:Day Name
  {123ad287-0ff2-44a1-bd15-332ff14f06ed}, !- CustomDay1 Schedule:Day Name
  {123ad287-0ff2-44a1-bd15-332ff14f06ed}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {123ad287-0ff2-44a1-bd15-332ff14f06ed}, !- Handle
  Medium Office Bldg Occ Default Schedule, !- Name
  {9789e075-c279-4723-a02e-6a163527ba7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {c113cb03-c656-4da5-abb2-15818094febd}, !- Handle
  Medium Office Bldg Occ Rule 2 Day Schedule, !- Name
  {9789e075-c279-4723-a02e-6a163527ba7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {8db21444-e3c9-4933-ba7a-2f5302f86cd8}, !- Handle
  Medium Office Bldg Occ Summer Design Day, !- Name
  {9789e075-c279-4723-a02e-6a163527ba7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {07a391f8-f736-4bfe-98f4-51549b489906}, !- Handle
  Medium Office Bldg Occ Winter Design Day, !- Name
  {9789e075-c279-4723-a02e-6a163527ba7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Week,
  {bbc05547-81b9-4e45-a3af-1aee13ee0a7e}, !- Handle
  Schedule:Week:Daily {ff233f80-dcaf-4b18-966b-1bf7394c094d}, !- Name
  ,                                       !- Schedule Rendering Name
  {2e674a6c-cfcc-4d55-a06a-04e449aa63e8}, !- Sunday Schedule:Day Name
  {123ad287-0ff2-44a1-bd15-332ff14f06ed}, !- Monday Schedule:Day Name
  {123ad287-0ff2-44a1-bd15-332ff14f06ed}, !- Tuesday Schedule:Day Name
  {123ad287-0ff2-44a1-bd15-332ff14f06ed}, !- Wednesday Schedule:Day Name
  {123ad287-0ff2-44a1-bd15-332ff14f06ed}, !- Thursday Schedule:Day Name
  {123ad287-0ff2-44a1-bd15-332ff14f06ed}, !- Friday Schedule:Day Name
  {c113cb03-c656-4da5-abb2-15818094febd}, !- Saturday Schedule:Day Name
  {123ad287-0ff2-44a1-bd15-332ff14f06ed}, !- Holiday Schedule:Day Name
  {8db21444-e3c9-4933-ba7a-2f5302f86cd8}, !- SummerDesignDay Schedule:Day Name
  {07a391f8-f736-4bfe-98f4-51549b489906}, !- WinterDesignDay Schedule:Day Name
  {123ad287-0ff2-44a1-bd15-332ff14f06ed}, !- CustomDay1 Schedule:Day Name
  {123ad287-0ff2-44a1-bd15-332ff14f06ed}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {2e674a6c-cfcc-4d55-a06a-04e449aa63e8}, !- Handle
  Medium Office Bldg Occ Rule 1 Day Schedule, !- Name
  {9789e075-c279-4723-a02e-6a163527ba7f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {48383fbd-0262-4a17-8d49-95e275183e8c}, !- Handle
  Schedule Type Limits 2,                 !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

OS:Schedule:Year,
  {c6cd7713-fbdb-4080-85f2-6a11c7de87b7}, !- Handle
  Medium Office Activity,                 !- Name
  {48383fbd-0262-4a17-8d49-95e275183e8c}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {3615450b-08e4-4bdf-b6e9-7fd4ac98c572}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {3615450b-08e4-4bdf-b6e9-7fd4ac98c572}, !- Handle
  Schedule:Week:Daily {28c29561-b365-4a14-8672-9021b01eb02f}, !- Name
  ,                                       !- Schedule Rendering Name
  {a73f56f4-af8b-4a34-a0ba-e64917939196}, !- Sunday Schedule:Day Name
  {a73f56f4-af8b-4a34-a0ba-e64917939196}, !- Monday Schedule:Day Name
  {a73f56f4-af8b-4a34-a0ba-e64917939196}, !- Tuesday Schedule:Day Name
  {a73f56f4-af8b-4a34-a0ba-e64917939196}, !- Wednesday Schedule:Day Name
  {a73f56f4-af8b-4a34-a0ba-e64917939196}, !- Thursday Schedule:Day Name
  {a73f56f4-af8b-4a34-a0ba-e64917939196}, !- Friday Schedule:Day Name
  {a73f56f4-af8b-4a34-a0ba-e64917939196}, !- Saturday Schedule:Day Name
  {a73f56f4-af8b-4a34-a0ba-e64917939196}, !- Holiday Schedule:Day Name
  {93fe98bc-03d3-4764-a000-feb0d9c908dd}, !- SummerDesignDay Schedule:Day Name
  {20fffb37-26d1-4702-bdef-000f0bd2416b}, !- WinterDesignDay Schedule:Day Name
  {a73f56f4-af8b-4a34-a0ba-e64917939196}, !- CustomDay1 Schedule:Day Name
  {a73f56f4-af8b-4a34-a0ba-e64917939196}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {a73f56f4-af8b-4a34-a0ba-e64917939196}, !- Handle
  Medium Office Activity Default Schedule, !- Name
  {48383fbd-0262-4a17-8d49-95e275183e8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {93fe98bc-03d3-4764-a000-feb0d9c908dd}, !- Handle
  Medium Office Activity Summer Design Day, !- Name
  {48383fbd-0262-4a17-8d49-95e275183e8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {20fffb37-26d1-4702-bdef-000f0bd2416b}, !- Handle
  Medium Office Activity Winter Design Day, !- Name
  {48383fbd-0262-4a17-8d49-95e275183e8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {9da8956d-64e6-452d-a3cd-33c88a834a96}, !- Handle
  Space Infiltration Design Flow Rate 1,  !- Name
  {00b7ffaa-a033-4b3e-bbd8-53a8c074324b}, !- Space or SpaceType Name
  {0bbaad94-5bdc-4daf-bb00-c421c70774d7}, !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.000226568446,                         !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:People:Definition,
  {fdf54b89-5678-4adb-8887-bb113a3dd9ff}, !- Handle
  zone_0_PeopleDefinition,                !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.05651079525,                          !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {640a6d9e-aa26-4455-859d-79acd957b2a7}, !- Handle
  zone_0_PeopleObject,                    !- Name
  {fdf54b89-5678-4adb-8887-bb113a3dd9ff}, !- People Definition Name
  {00b7ffaa-a033-4b3e-bbd8-53a8c074324b}, !- Space or SpaceType Name
  {bfcc3e67-95d2-4f96-a7f0-90e526ea7d90}, !- Number of People Schedule Name
  {c6cd7713-fbdb-4080-85f2-6a11c7de87b7}; !- Activity Level Schedule Name

OS:Lights:Definition,
  {c98ec510-45ff-4b52-bf9c-7494d389c56e}, !- Handle
  zone_0_LightsDefinition,                !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403571,                             !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {43172851-d6a9-4926-9b2e-6f79cee52147}, !- Handle
  zone_0_LightsObject,                    !- Name
  {c98ec510-45ff-4b52-bf9c-7494d389c56e}, !- Lights Definition Name
  {00b7ffaa-a033-4b3e-bbd8-53a8c074324b}, !- Space or SpaceType Name
  {5b186c55-944b-4af6-ab71-f6b71902b2c9}; !- Schedule Name

OS:ElectricEquipment:Definition,
  {a249affa-c94e-4654-8209-390a37efb1a4}, !- Handle
  zone_0_ElectricEquipmentDefinition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.64241231,                             !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {8584c90d-0ad5-4fec-a2bd-af1ed3a52a5a}, !- Handle
  zone_0_ElectricEquipmentObject,         !- Name
  {a249affa-c94e-4654-8209-390a37efb1a4}, !- Electric Equipment Definition Name
  {00b7ffaa-a033-4b3e-bbd8-53a8c074324b}, !- Space or SpaceType Name
  {91e0e2a9-85f5-406a-8bf6-c12ff4e4f914}, !- Schedule Name
  ,                                       !- Multiplier
  ElectricEquipment;                      !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6e4e72b2-a2c9-4cd3-8404-73443789f130}, !- Handle
  zone_0_DSOA,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0.0023595,                              !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048006,                           !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermalZone,
  {e3a468cb-77c8-4ff9-9884-eb5b7883e70c}, !- Handle
  zone_0,                                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {35ace3cb-16fd-4f11-9b54-e0e351b406d6}, !- Zone Air Inlet Port List
  {f7bcbda9-7c5a-4111-a915-e66409c72133}, !- Zone Air Exhaust Port List
  {a10dd1a1-69d7-424c-a796-f85a75fe7115}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fe0b590d-65dc-4f02-8d08-f7133e352a1c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d724efe6-4671-4056-9625-948f950c6610}, !- Handle
  Node 1,                                 !- Name
  {a10dd1a1-69d7-424c-a796-f85a75fe7115}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a10dd1a1-69d7-424c-a796-f85a75fe7115}, !- Handle
  {06e8172b-ab5b-4794-a45c-6fa90fcddf2f}, !- Name
  {e3a468cb-77c8-4ff9-9884-eb5b7883e70c}, !- Source Object
  11,                                     !- Outlet Port
  {d724efe6-4671-4056-9625-948f950c6610}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {35ace3cb-16fd-4f11-9b54-e0e351b406d6}, !- Handle
  Port List 1,                            !- Name
  {e3a468cb-77c8-4ff9-9884-eb5b7883e70c}, !- HVAC Component
  {795557b6-aafa-4bbe-856c-0c8683ec65e4}; !- Port 1

OS:PortList,
  {f7bcbda9-7c5a-4111-a915-e66409c72133}, !- Handle
  Port List 2,                            !- Name
  {e3a468cb-77c8-4ff9-9884-eb5b7883e70c}, !- HVAC Component
  {5855b63f-06af-4712-bef4-37693f62833f}; !- Port 1

OS:Sizing:Zone,
  {9733a90a-8f01-4da9-9864-42cb95dec67d}, !- Handle
  {e3a468cb-77c8-4ff9-9884-eb5b7883e70c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {abb70043-3a87-4023-bdcb-d802b41f70a1}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {e3a468cb-77c8-4ff9-9884-eb5b7883e70c}, !- Thermal Zone
  {1d70a5db-1df4-46dd-ae6f-83ef494379f4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {fe0b590d-65dc-4f02-8d08-f7133e352a1c}, !- Handle
  dualSetPtThermostatzone_0,              !- Name
  {a97a836e-21e2-4c33-9f28-be2468a23a79}, !- Heating Setpoint Temperature Schedule Name
  {04277413-a0ef-468b-b154-3499779c7be4}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {ed93c3fd-4058-4582-bd28-aa0d82d9a359}, !- Handle
  Schedule Type Limits 3,                 !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

OS:Schedule:Year,
  {a97a836e-21e2-4c33-9f28-be2468a23a79}, !- Handle
  Medium Office HtgSetp,                  !- Name
  {ed93c3fd-4058-4582-bd28-aa0d82d9a359}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  3,                                      !- Day 1
  {18926c98-ed8b-499a-b852-5527d8a5dc4e}, !- Week Schedule Until Date 1
  12,                                     !- Month 2
  31,                                     !- Day 2
  {374c9a04-0d8a-41de-9530-14babeede1ab}; !- Week Schedule Until Date 2

OS:Schedule:Week,
  {18926c98-ed8b-499a-b852-5527d8a5dc4e}, !- Handle
  Schedule:Week:Daily {ecb93216-4e3a-48b3-b436-2bda810a97af}, !- Name
  ,                                       !- Schedule Rendering Name
  {c57e3f71-0944-4247-a682-5a5d1aad0675}, !- Sunday Schedule:Day Name
  {c57e3f71-0944-4247-a682-5a5d1aad0675}, !- Monday Schedule:Day Name
  {c57e3f71-0944-4247-a682-5a5d1aad0675}, !- Tuesday Schedule:Day Name
  {c57e3f71-0944-4247-a682-5a5d1aad0675}, !- Wednesday Schedule:Day Name
  {c57e3f71-0944-4247-a682-5a5d1aad0675}, !- Thursday Schedule:Day Name
  {c57e3f71-0944-4247-a682-5a5d1aad0675}, !- Friday Schedule:Day Name
  {82b186f8-cc7e-44b3-80df-aaa2e8be60cd}, !- Saturday Schedule:Day Name
  {c57e3f71-0944-4247-a682-5a5d1aad0675}, !- Holiday Schedule:Day Name
  {925f9ced-d4ba-4655-bdca-3b0b5626a55c}, !- SummerDesignDay Schedule:Day Name
  {9b684452-9bd3-413d-8884-5e03f8f8290a}, !- WinterDesignDay Schedule:Day Name
  {c57e3f71-0944-4247-a682-5a5d1aad0675}, !- CustomDay1 Schedule:Day Name
  {c57e3f71-0944-4247-a682-5a5d1aad0675}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {c57e3f71-0944-4247-a682-5a5d1aad0675}, !- Handle
  Medium Office HtgSetp Default Schedule, !- Name
  {ed93c3fd-4058-4582-bd28-aa0d82d9a359}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {82b186f8-cc7e-44b3-80df-aaa2e8be60cd}, !- Handle
  Medium Office HtgSetp Rule 2 Day Schedule, !- Name
  {ed93c3fd-4058-4582-bd28-aa0d82d9a359}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {925f9ced-d4ba-4655-bdca-3b0b5626a55c}, !- Handle
  Medium Office HtgSetp Summer Design Day, !- Name
  {ed93c3fd-4058-4582-bd28-aa0d82d9a359}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {9b684452-9bd3-413d-8884-5e03f8f8290a}, !- Handle
  Medium Office HtgSetp Winter Design Day, !- Name
  {ed93c3fd-4058-4582-bd28-aa0d82d9a359}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Week,
  {374c9a04-0d8a-41de-9530-14babeede1ab}, !- Handle
  Schedule:Week:Daily {7658c4fb-bb29-427e-bf3f-5def4335bcf1}, !- Name
  ,                                       !- Schedule Rendering Name
  {e9c54edc-e707-452d-8076-cf9d92331773}, !- Sunday Schedule:Day Name
  {c57e3f71-0944-4247-a682-5a5d1aad0675}, !- Monday Schedule:Day Name
  {c57e3f71-0944-4247-a682-5a5d1aad0675}, !- Tuesday Schedule:Day Name
  {c57e3f71-0944-4247-a682-5a5d1aad0675}, !- Wednesday Schedule:Day Name
  {c57e3f71-0944-4247-a682-5a5d1aad0675}, !- Thursday Schedule:Day Name
  {c57e3f71-0944-4247-a682-5a5d1aad0675}, !- Friday Schedule:Day Name
  {82b186f8-cc7e-44b3-80df-aaa2e8be60cd}, !- Saturday Schedule:Day Name
  {c57e3f71-0944-4247-a682-5a5d1aad0675}, !- Holiday Schedule:Day Name
  {925f9ced-d4ba-4655-bdca-3b0b5626a55c}, !- SummerDesignDay Schedule:Day Name
  {9b684452-9bd3-413d-8884-5e03f8f8290a}, !- WinterDesignDay Schedule:Day Name
  {c57e3f71-0944-4247-a682-5a5d1aad0675}, !- CustomDay1 Schedule:Day Name
  {c57e3f71-0944-4247-a682-5a5d1aad0675}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {e9c54edc-e707-452d-8076-cf9d92331773}, !- Handle
  Medium Office HtgSetp Rule 1 Day Schedule, !- Name
  {ed93c3fd-4058-4582-bd28-aa0d82d9a359}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {90da9f75-346c-4afb-afab-258abf2878ab}, !- Handle
  Schedule Type Limits 4,                 !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

OS:Schedule:Year,
  {04277413-a0ef-468b-b154-3499779c7be4}, !- Handle
  Medium Office ClgSetp,                  !- Name
  {90da9f75-346c-4afb-afab-258abf2878ab}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  3,                                      !- Day 1
  {3302d45d-0624-43f6-b76c-437a5e5c8e38}, !- Week Schedule Until Date 1
  12,                                     !- Month 2
  31,                                     !- Day 2
  {6e67ab51-0e98-4fc5-a167-ce07706da2aa}; !- Week Schedule Until Date 2

OS:Schedule:Week,
  {3302d45d-0624-43f6-b76c-437a5e5c8e38}, !- Handle
  Schedule:Week:Daily {8e0b014c-04b7-4e6c-a258-14b421fd36f8}, !- Name
  ,                                       !- Schedule Rendering Name
  {4fd8903e-7600-43fa-83f7-7fdbddc33ae4}, !- Sunday Schedule:Day Name
  {4fd8903e-7600-43fa-83f7-7fdbddc33ae4}, !- Monday Schedule:Day Name
  {4fd8903e-7600-43fa-83f7-7fdbddc33ae4}, !- Tuesday Schedule:Day Name
  {4fd8903e-7600-43fa-83f7-7fdbddc33ae4}, !- Wednesday Schedule:Day Name
  {4fd8903e-7600-43fa-83f7-7fdbddc33ae4}, !- Thursday Schedule:Day Name
  {4fd8903e-7600-43fa-83f7-7fdbddc33ae4}, !- Friday Schedule:Day Name
  {b3549521-98aa-4e90-b149-174f1b27b430}, !- Saturday Schedule:Day Name
  {4fd8903e-7600-43fa-83f7-7fdbddc33ae4}, !- Holiday Schedule:Day Name
  {0e572328-174c-4ab8-beba-9409eae9a8ac}, !- SummerDesignDay Schedule:Day Name
  {f4364483-008f-4545-adf6-99a7fd23f915}, !- WinterDesignDay Schedule:Day Name
  {4fd8903e-7600-43fa-83f7-7fdbddc33ae4}, !- CustomDay1 Schedule:Day Name
  {4fd8903e-7600-43fa-83f7-7fdbddc33ae4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {4fd8903e-7600-43fa-83f7-7fdbddc33ae4}, !- Handle
  Medium Office ClgSetp Default Schedule, !- Name
  {90da9f75-346c-4afb-afab-258abf2878ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {b3549521-98aa-4e90-b149-174f1b27b430}, !- Handle
  Medium Office ClgSetp Rule 2 Day Schedule, !- Name
  {90da9f75-346c-4afb-afab-258abf2878ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {0e572328-174c-4ab8-beba-9409eae9a8ac}, !- Handle
  Medium Office ClgSetp Summer Design Day, !- Name
  {90da9f75-346c-4afb-afab-258abf2878ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {f4364483-008f-4545-adf6-99a7fd23f915}, !- Handle
  Medium Office ClgSetp Winter Design Day, !- Name
  {90da9f75-346c-4afb-afab-258abf2878ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Week,
  {6e67ab51-0e98-4fc5-a167-ce07706da2aa}, !- Handle
  Schedule:Week:Daily {edd3bcc3-8268-4813-9843-1db4b5a04d2a}, !- Name
  ,                                       !- Schedule Rendering Name
  {8e0c720a-08de-474a-8363-d08a9528217b}, !- Sunday Schedule:Day Name
  {4fd8903e-7600-43fa-83f7-7fdbddc33ae4}, !- Monday Schedule:Day Name
  {4fd8903e-7600-43fa-83f7-7fdbddc33ae4}, !- Tuesday Schedule:Day Name
  {4fd8903e-7600-43fa-83f7-7fdbddc33ae4}, !- Wednesday Schedule:Day Name
  {4fd8903e-7600-43fa-83f7-7fdbddc33ae4}, !- Thursday Schedule:Day Name
  {4fd8903e-7600-43fa-83f7-7fdbddc33ae4}, !- Friday Schedule:Day Name
  {b3549521-98aa-4e90-b149-174f1b27b430}, !- Saturday Schedule:Day Name
  {4fd8903e-7600-43fa-83f7-7fdbddc33ae4}, !- Holiday Schedule:Day Name
  {0e572328-174c-4ab8-beba-9409eae9a8ac}, !- SummerDesignDay Schedule:Day Name
  {f4364483-008f-4545-adf6-99a7fd23f915}, !- WinterDesignDay Schedule:Day Name
  {4fd8903e-7600-43fa-83f7-7fdbddc33ae4}, !- CustomDay1 Schedule:Day Name
  {4fd8903e-7600-43fa-83f7-7fdbddc33ae4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {8e0c720a-08de-474a-8363-d08a9528217b}, !- Handle
  Medium Office ClgSetp Rule 1 Day Schedule, !- Name
  {90da9f75-346c-4afb-afab-258abf2878ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Surface,
  {cbbc590d-ef69-4d52-9af8-6b167d5d490a}, !- Handle
  zone_0_Srf_0,                           !- Name
  Wall,                                   !- Surface Type
  {82261915-a1c6-4190-80f0-89247bba925b}, !- Construction Name
  {00b7ffaa-a033-4b3e-bbd8-53a8c074324b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  24, 0, 9,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 6,                               !- X,Y,Z Vertex 2 {m}
  57, 0, 6,                               !- X,Y,Z Vertex 3 {m}
  57, 0, 9;                               !- X,Y,Z Vertex 4 {m}

OS:Material,
  {98565000-6f8e-4889-8b32-86bd7d4cf0db}, !- Handle
  M01 100mm brick,                        !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.89,                                   !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c8fabba4-091c-463f-95d7-9e3d380052aa}, !- Handle
  M15 200mm heavyweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {99230550-3124-4fdb-9555-1dc499604406}, !- Handle
  I02 50mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0508,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:AirGap,
  {4e01064a-b57b-4055-a354-7838f6d94279}, !- Handle
  Material Air Gap 1,                     !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {54b945c8-4011-41c1-a2b4-f26aaaeeac63}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {82261915-a1c6-4190-80f0-89247bba925b}, !- Handle
  Exterior Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {98565000-6f8e-4889-8b32-86bd7d4cf0db}, !- Layer 1
  {c8fabba4-091c-463f-95d7-9e3d380052aa}, !- Layer 2
  {99230550-3124-4fdb-9555-1dc499604406}, !- Layer 3
  {4e01064a-b57b-4055-a354-7838f6d94279}, !- Layer 4
  {54b945c8-4011-41c1-a2b4-f26aaaeeac63}; !- Layer 5

OS:WindowMaterial:Glazing,
  {8df62581-77f4-4628-9132-556702893cee}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1;                                      !- Dirt Correction Factor for Solar and Visible Transmittance

OS:WindowMaterial:Gas,
  {c5794f81-c83c-47c6-9ff1-94f537a0f4da}, !- Handle
  Air 13mm,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:Construction,
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Handle
  Exterior Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {8df62581-77f4-4628-9132-556702893cee}, !- Layer 1
  {c5794f81-c83c-47c6-9ff1-94f537a0f4da}, !- Layer 2
  {8df62581-77f4-4628-9132-556702893cee}; !- Layer 3

OS:SubSurface,
  {4297275f-05c4-4cae-8de0-d6c456d35c53}, !- Handle
  zone_0_Srf_0_glz_0,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {cbbc590d-ef69-4d52-9af8-6b167d5d490a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.2426471710205, 0, 8.80000019073486,  !- X,Y,Z Vertex 1 {m}
  24.2426471710205, 0, 6.80000019073486,  !- X,Y,Z Vertex 2 {m}
  25.6985301971436, 0, 6.80000019073486,  !- X,Y,Z Vertex 3 {m}
  25.6985301971436, 0, 8.80000019073486;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {343d1641-b6d3-49fc-8d35-fadecf89b775}, !- Handle
  zone_0_Srf_0_glz_1,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {cbbc590d-ef69-4d52-9af8-6b167d5d490a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.1838226318359, 0, 8.80000019073486,  !- X,Y,Z Vertex 1 {m}
  26.1838226318359, 0, 6.80000019073486,  !- X,Y,Z Vertex 2 {m}
  27.639705657959, 0, 6.80000019073486,   !- X,Y,Z Vertex 3 {m}
  27.639705657959, 0, 8.80000019073486;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {faebf9e0-f231-408b-9669-0dfe83b9c29c}, !- Handle
  zone_0_Srf_0_glz_2,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {cbbc590d-ef69-4d52-9af8-6b167d5d490a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.125, 0, 8.80000019073486,            !- X,Y,Z Vertex 1 {m}
  28.125, 0, 6.80000019073486,            !- X,Y,Z Vertex 2 {m}
  29.580883026123, 0, 6.80000019073486,   !- X,Y,Z Vertex 3 {m}
  29.580883026123, 0, 8.80000019073486;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8cf3744d-7073-4a81-8139-221437febdec}, !- Handle
  zone_0_Srf_0_glz_3,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {cbbc590d-ef69-4d52-9af8-6b167d5d490a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.0661773681641, 0, 8.80000019073486,  !- X,Y,Z Vertex 1 {m}
  30.0661773681641, 0, 6.80000019073486,  !- X,Y,Z Vertex 2 {m}
  31.5220584869385, 0, 6.80000019073486,  !- X,Y,Z Vertex 3 {m}
  31.5220584869385, 0, 8.80000019073486;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e37105a4-a749-4eb5-80eb-7a76a1ee05fc}, !- Handle
  zone_0_Srf_0_glz_4,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {cbbc590d-ef69-4d52-9af8-6b167d5d490a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.0073547363281, 0, 8.80000019073486,  !- X,Y,Z Vertex 1 {m}
  32.0073547363281, 0, 6.80000019073486,  !- X,Y,Z Vertex 2 {m}
  33.4632339477539, 0, 6.80000019073486,  !- X,Y,Z Vertex 3 {m}
  33.4632339477539, 0, 8.80000019073486;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d620a5e-1ccf-4ab1-aed2-8f4cc27c440f}, !- Handle
  zone_0_Srf_0_glz_5,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {cbbc590d-ef69-4d52-9af8-6b167d5d490a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.9485282897949, 0, 8.80000019073486,  !- X,Y,Z Vertex 1 {m}
  33.9485282897949, 0, 6.80000019073486,  !- X,Y,Z Vertex 2 {m}
  35.404411315918, 0, 6.80000019073486,   !- X,Y,Z Vertex 3 {m}
  35.404411315918, 0, 8.80000019073486;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8bdfef46-12cf-4fa0-b4fa-06e095da2e33}, !- Handle
  zone_0_Srf_0_glz_6,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {cbbc590d-ef69-4d52-9af8-6b167d5d490a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.889705657959, 0, 8.80000019073486,   !- X,Y,Z Vertex 1 {m}
  35.889705657959, 0, 6.80000019073486,   !- X,Y,Z Vertex 2 {m}
  37.345588684082, 0, 6.80000019073486,   !- X,Y,Z Vertex 3 {m}
  37.345588684082, 0, 8.80000019073486;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {892c5161-2645-4e44-9116-f75eeff87d1b}, !- Handle
  zone_0_Srf_0_glz_7,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {cbbc590d-ef69-4d52-9af8-6b167d5d490a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.830883026123, 0, 8.80000019073486,   !- X,Y,Z Vertex 1 {m}
  37.830883026123, 0, 6.80000019073486,   !- X,Y,Z Vertex 2 {m}
  39.2867660522461, 0, 6.80000019073486,  !- X,Y,Z Vertex 3 {m}
  39.2867660522461, 0, 8.80000019073486;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {30f0bcad-013c-42a0-8dab-dff85a6841c6}, !- Handle
  zone_0_Srf_0_glz_8,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {cbbc590d-ef69-4d52-9af8-6b167d5d490a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.7720603942871, 0, 8.80000019073486,  !- X,Y,Z Vertex 1 {m}
  39.7720603942871, 0, 6.80000019073486,  !- X,Y,Z Vertex 2 {m}
  41.2279396057129, 0, 6.80000019073486,  !- X,Y,Z Vertex 3 {m}
  41.2279396057129, 0, 8.80000019073486;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {989c131f-49b5-40c4-9a41-c1197b93d5eb}, !- Handle
  zone_0_Srf_0_glz_9,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {cbbc590d-ef69-4d52-9af8-6b167d5d490a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.7132339477539, 0, 8.80000019073486,  !- X,Y,Z Vertex 1 {m}
  41.7132339477539, 0, 6.80000019073486,  !- X,Y,Z Vertex 2 {m}
  43.169116973877, 0, 6.80000019073486,   !- X,Y,Z Vertex 3 {m}
  43.169116973877, 0, 8.80000019073486;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2fe4cfd-ca54-4e44-aaf4-ca6cc3d1fada}, !- Handle
  zone_0_Srf_0_glz_10,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {cbbc590d-ef69-4d52-9af8-6b167d5d490a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.654411315918, 0, 8.80000019073486,   !- X,Y,Z Vertex 1 {m}
  43.654411315918, 0, 6.80000019073486,   !- X,Y,Z Vertex 2 {m}
  45.110294342041, 0, 6.80000019073486,   !- X,Y,Z Vertex 3 {m}
  45.110294342041, 0, 8.80000019073486;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6fcc240c-eed2-4212-8ca2-163adf919ee8}, !- Handle
  zone_0_Srf_0_glz_11,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {cbbc590d-ef69-4d52-9af8-6b167d5d490a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.595588684082, 0, 8.80000019073486,   !- X,Y,Z Vertex 1 {m}
  45.595588684082, 0, 6.80000019073486,   !- X,Y,Z Vertex 2 {m}
  47.0514717102051, 0, 6.80000019073486,  !- X,Y,Z Vertex 3 {m}
  47.0514717102051, 0, 8.80000019073486;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {810b0484-d0e4-4a36-918b-e4ef8c809845}, !- Handle
  zone_0_Srf_0_glz_12,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {cbbc590d-ef69-4d52-9af8-6b167d5d490a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.5367660522461, 0, 8.80000019073486,  !- X,Y,Z Vertex 1 {m}
  47.5367660522461, 0, 6.80000019073486,  !- X,Y,Z Vertex 2 {m}
  48.9926452636719, 0, 6.80000019073486,  !- X,Y,Z Vertex 3 {m}
  48.9926452636719, 0, 8.80000019073486;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6fa3cc09-3b8e-49a2-a395-dc04cb238749}, !- Handle
  zone_0_Srf_0_glz_13,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {cbbc590d-ef69-4d52-9af8-6b167d5d490a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.4779396057129, 0, 8.80000019073486,  !- X,Y,Z Vertex 1 {m}
  49.4779396057129, 0, 6.80000019073486,  !- X,Y,Z Vertex 2 {m}
  50.9338226318359, 0, 6.80000019073486,  !- X,Y,Z Vertex 3 {m}
  50.9338226318359, 0, 8.80000019073486;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d5a2b6cc-c5aa-4048-836d-1aff564d0827}, !- Handle
  zone_0_Srf_0_glz_14,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {cbbc590d-ef69-4d52-9af8-6b167d5d490a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  51.419116973877, 0, 8.80000019073486,   !- X,Y,Z Vertex 1 {m}
  51.419116973877, 0, 6.80000019073486,   !- X,Y,Z Vertex 2 {m}
  52.875, 0, 6.80000019073486,            !- X,Y,Z Vertex 3 {m}
  52.875, 0, 8.80000019073486;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7fab7f6-27a5-4fab-b9fd-bb3649b5f406}, !- Handle
  zone_0_Srf_0_glz_15,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {cbbc590d-ef69-4d52-9af8-6b167d5d490a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.360294342041, 0, 8.80000019073486,   !- X,Y,Z Vertex 1 {m}
  53.360294342041, 0, 6.80000019073486,   !- X,Y,Z Vertex 2 {m}
  54.8161773681641, 0, 6.80000019073486,  !- X,Y,Z Vertex 3 {m}
  54.8161773681641, 0, 8.80000019073486;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {47459888-e1a2-4fa5-b211-a079f266266a}, !- Handle
  zone_0_Srf_0_glz_16,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {cbbc590d-ef69-4d52-9af8-6b167d5d490a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.3014717102051, 0, 8.80000019073486,  !- X,Y,Z Vertex 1 {m}
  55.3014717102051, 0, 6.80000019073486,  !- X,Y,Z Vertex 2 {m}
  56.7573547363281, 0, 6.80000019073486,  !- X,Y,Z Vertex 3 {m}
  56.7573547363281, 0, 8.80000019073486;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {226911ed-fc88-4a05-85db-de8bbd909b6a}, !- Handle
  zone_0_Srf_1,                           !- Name
  Wall,                                   !- Surface Type
  {82261915-a1c6-4190-80f0-89247bba925b}, !- Construction Name
  {00b7ffaa-a033-4b3e-bbd8-53a8c074324b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  57, 0, 9,                               !- X,Y,Z Vertex 1 {m}
  57, 0, 6,                               !- X,Y,Z Vertex 2 {m}
  57, 21, 6,                              !- X,Y,Z Vertex 3 {m}
  57, 21, 9;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {253f1ebf-7349-4278-ae9c-7a3337e79092}, !- Handle
  zone_0_Srf_1_glz_0,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {226911ed-fc88-4a05-85db-de8bbd909b6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 0.238636359572411, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  57, 0.238636359572411, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  57, 1.67045450210571, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  57, 1.67045450210571, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d4d15d4e-4dfb-4d0c-9e29-644d6b900910}, !- Handle
  zone_0_Srf_1_glz_1,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {226911ed-fc88-4a05-85db-de8bbd909b6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 2.14772725105286, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  57, 2.14772725105286, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  57, 3.57954549789429, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  57, 3.57954549789429, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c9fd62c6-e3ed-4e7d-a211-49e49b6d607f}, !- Handle
  zone_0_Srf_1_glz_2,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {226911ed-fc88-4a05-85db-de8bbd909b6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 4.05681800842285, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  57, 4.05681800842285, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  57, 5.48863649368286, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  57, 5.48863649368286, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3b455e7-02c1-4896-8208-e5a4c8dba768}, !- Handle
  zone_0_Srf_1_glz_3,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {226911ed-fc88-4a05-85db-de8bbd909b6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 5.96590900421143, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  57, 5.96590900421143, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  57, 7.39772748947144, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  57, 7.39772748947144, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e5fb39b-0c68-4484-89c0-03205784db6c}, !- Handle
  zone_0_Srf_1_glz_4,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {226911ed-fc88-4a05-85db-de8bbd909b6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 7.875, 8.80000019073486,            !- X,Y,Z Vertex 1 {m}
  57, 7.875, 6.80000019073486,            !- X,Y,Z Vertex 2 {m}
  57, 9.30681800842285, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  57, 9.30681800842285, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {47ed1abd-731b-40ee-91a5-2f05966343cb}, !- Handle
  zone_0_Srf_1_glz_5,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {226911ed-fc88-4a05-85db-de8bbd909b6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 9.78409099578857, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  57, 9.78409099578857, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  57, 11.2159090042114, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  57, 11.2159090042114, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4a87c4d7-4a0a-4819-b04a-cdd10892ebfa}, !- Handle
  zone_0_Srf_1_glz_6,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {226911ed-fc88-4a05-85db-de8bbd909b6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 11.6931819915771, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  57, 11.6931819915771, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  57, 13.125, 6.80000019073486,           !- X,Y,Z Vertex 3 {m}
  57, 13.125, 8.80000019073486;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d3148587-ecc8-467f-8e07-9355a0a01dc1}, !- Handle
  zone_0_Srf_1_glz_7,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {226911ed-fc88-4a05-85db-de8bbd909b6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 13.6022729873657, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  57, 13.6022729873657, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  57, 15.0340909957886, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  57, 15.0340909957886, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c701bcbe-a075-4d46-9579-f024dce06196}, !- Handle
  zone_0_Srf_1_glz_8,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {226911ed-fc88-4a05-85db-de8bbd909b6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 15.5113639831543, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  57, 15.5113639831543, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  57, 16.9431819915771, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  57, 16.9431819915771, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ffc252cf-f8dc-4855-af5d-0a0f929c7a04}, !- Handle
  zone_0_Srf_1_glz_9,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {226911ed-fc88-4a05-85db-de8bbd909b6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 17.4204540252686, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  57, 17.4204540252686, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  57, 18.8522720336914, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  57, 18.8522720336914, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc27ddd9-fa37-4301-abd1-e45b75faf72b}, !- Handle
  zone_0_Srf_1_glz_10,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {226911ed-fc88-4a05-85db-de8bbd909b6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 19.3295459747314, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  57, 19.3295459747314, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  57, 20.7613639831543, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  57, 20.7613639831543, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f46cbebe-400b-4615-a8bf-cff74e310f36}, !- Handle
  zone_0_Srf_2,                           !- Name
  Wall,                                   !- Surface Type
  {82261915-a1c6-4190-80f0-89247bba925b}, !- Construction Name
  {00b7ffaa-a033-4b3e-bbd8-53a8c074324b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  57, 21, 9,                              !- X,Y,Z Vertex 1 {m}
  57, 21, 6,                              !- X,Y,Z Vertex 2 {m}
  24, 21, 6,                              !- X,Y,Z Vertex 3 {m}
  24, 21, 9;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {93a06351-e13f-448a-afd6-d31cabd73192}, !- Handle
  zone_0_Srf_2_glz_0,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {f46cbebe-400b-4615-a8bf-cff74e310f36}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.7573547363281, 21, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  56.7573547363281, 21, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  55.3014717102051, 21, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  55.3014717102051, 21, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f7da070-aa6d-4404-b92c-cc88f971beef}, !- Handle
  zone_0_Srf_2_glz_1,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {f46cbebe-400b-4615-a8bf-cff74e310f36}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.8161773681641, 21, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  54.8161773681641, 21, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  53.360294342041, 21, 6.80000019073486,  !- X,Y,Z Vertex 3 {m}
  53.360294342041, 21, 8.80000019073486;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {634910cb-77fa-4abf-9b85-d9aa8d08e378}, !- Handle
  zone_0_Srf_2_glz_2,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {f46cbebe-400b-4615-a8bf-cff74e310f36}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.875, 21, 8.80000019073486,           !- X,Y,Z Vertex 1 {m}
  52.875, 21, 6.80000019073486,           !- X,Y,Z Vertex 2 {m}
  51.419116973877, 21, 6.80000019073486,  !- X,Y,Z Vertex 3 {m}
  51.419116973877, 21, 8.80000019073486;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7810c85d-0a32-4fb2-b63d-2a484a344be7}, !- Handle
  zone_0_Srf_2_glz_3,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {f46cbebe-400b-4615-a8bf-cff74e310f36}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50.9338226318359, 21, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  50.9338226318359, 21, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  49.4779396057129, 21, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  49.4779396057129, 21, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06605adb-3444-4300-b35b-705f51c49c29}, !- Handle
  zone_0_Srf_2_glz_4,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {f46cbebe-400b-4615-a8bf-cff74e310f36}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.9926452636719, 21, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  48.9926452636719, 21, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  47.5367660522461, 21, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  47.5367660522461, 21, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {410393b5-6b9c-4162-8a14-280aac4d1051}, !- Handle
  zone_0_Srf_2_glz_5,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {f46cbebe-400b-4615-a8bf-cff74e310f36}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.0514717102051, 21, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  47.0514717102051, 21, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  45.595588684082, 21, 6.80000019073486,  !- X,Y,Z Vertex 3 {m}
  45.595588684082, 21, 8.80000019073486;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5101bf26-254d-4370-8cac-5599d4cdb1b5}, !- Handle
  zone_0_Srf_2_glz_6,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {f46cbebe-400b-4615-a8bf-cff74e310f36}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.110294342041, 21, 8.80000019073486,  !- X,Y,Z Vertex 1 {m}
  45.110294342041, 21, 6.80000019073486,  !- X,Y,Z Vertex 2 {m}
  43.654411315918, 21, 6.80000019073486,  !- X,Y,Z Vertex 3 {m}
  43.654411315918, 21, 8.80000019073486;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0c581bf9-39ca-4000-b863-934e7c53fa1a}, !- Handle
  zone_0_Srf_2_glz_7,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {f46cbebe-400b-4615-a8bf-cff74e310f36}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.169116973877, 21, 8.80000019073486,  !- X,Y,Z Vertex 1 {m}
  43.169116973877, 21, 6.80000019073486,  !- X,Y,Z Vertex 2 {m}
  41.7132339477539, 21, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  41.7132339477539, 21, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f790bb1-7b17-423d-b3f3-ab48941969ea}, !- Handle
  zone_0_Srf_2_glz_8,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {f46cbebe-400b-4615-a8bf-cff74e310f36}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.2279396057129, 21, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  41.2279396057129, 21, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  39.7720603942871, 21, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  39.7720603942871, 21, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ffdc51f7-4d6f-400e-bd9c-267278d8b81a}, !- Handle
  zone_0_Srf_2_glz_9,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {f46cbebe-400b-4615-a8bf-cff74e310f36}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.2867660522461, 21, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  39.2867660522461, 21, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  37.830883026123, 21, 6.80000019073486,  !- X,Y,Z Vertex 3 {m}
  37.830883026123, 21, 8.80000019073486;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bfb9fc1b-9f34-457d-ba8a-415afe2b10bd}, !- Handle
  zone_0_Srf_2_glz_10,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {f46cbebe-400b-4615-a8bf-cff74e310f36}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.345588684082, 21, 8.80000019073486,  !- X,Y,Z Vertex 1 {m}
  37.345588684082, 21, 6.80000019073486,  !- X,Y,Z Vertex 2 {m}
  35.889705657959, 21, 6.80000019073486,  !- X,Y,Z Vertex 3 {m}
  35.889705657959, 21, 8.80000019073486;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {efad2bd2-e56a-488c-91ac-ec6579a05090}, !- Handle
  zone_0_Srf_2_glz_11,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {f46cbebe-400b-4615-a8bf-cff74e310f36}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.404411315918, 21, 8.80000019073486,  !- X,Y,Z Vertex 1 {m}
  35.404411315918, 21, 6.80000019073486,  !- X,Y,Z Vertex 2 {m}
  33.9485282897949, 21, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  33.9485282897949, 21, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {50cff9c5-be5c-4543-9d04-261d434326c5}, !- Handle
  zone_0_Srf_2_glz_12,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {f46cbebe-400b-4615-a8bf-cff74e310f36}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.4632339477539, 21, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  33.4632339477539, 21, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  32.0073547363281, 21, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  32.0073547363281, 21, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {76a32be4-ab38-471a-9b55-6746c2ea4845}, !- Handle
  zone_0_Srf_2_glz_13,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {f46cbebe-400b-4615-a8bf-cff74e310f36}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.5220584869385, 21, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  31.5220584869385, 21, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  30.0661773681641, 21, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  30.0661773681641, 21, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {75edd6cf-83f9-4ee2-ade8-e110548c53e0}, !- Handle
  zone_0_Srf_2_glz_14,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {f46cbebe-400b-4615-a8bf-cff74e310f36}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.580883026123, 21, 8.80000019073486,  !- X,Y,Z Vertex 1 {m}
  29.580883026123, 21, 6.80000019073486,  !- X,Y,Z Vertex 2 {m}
  28.125, 21, 6.80000019073486,           !- X,Y,Z Vertex 3 {m}
  28.125, 21, 8.80000019073486;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6bbed5da-db10-4934-8573-e4786d2b3c97}, !- Handle
  zone_0_Srf_2_glz_15,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {f46cbebe-400b-4615-a8bf-cff74e310f36}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.639705657959, 21, 8.80000019073486,  !- X,Y,Z Vertex 1 {m}
  27.639705657959, 21, 6.80000019073486,  !- X,Y,Z Vertex 2 {m}
  26.1838226318359, 21, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  26.1838226318359, 21, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce06246f-37c3-4f5b-952c-2b7711ac08ac}, !- Handle
  zone_0_Srf_2_glz_16,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {f46cbebe-400b-4615-a8bf-cff74e310f36}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.6985301971436, 21, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  25.6985301971436, 21, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  24.2426471710205, 21, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  24.2426471710205, 21, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62a95b08-8744-49b9-bd23-d0362eb58b43}, !- Handle
  zone_0_Srf_3,                           !- Name
  Floor,                                  !- Surface Type
  {926edab0-ea39-4b70-9897-cc1e28d0402d}, !- Construction Name
  {00b7ffaa-a033-4b3e-bbd8-53a8c074324b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  57, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 6,                               !- X,Y,Z Vertex 2 {m}
  24, 21, 6,                              !- X,Y,Z Vertex 3 {m}
  57, 21, 6;                              !- X,Y,Z Vertex 4 {m}

OS:Material,
  {1118f206-61f3-4799-8817-ffd02a4e56a6}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material:AirGap,
  {3bbfe6b4-a476-4ca6-bebd-60ef84c7f044}, !- Handle
  Material Air Gap 2,                     !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {5652a197-9149-4fa4-8bbf-7ad4ee7d43f4}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {926edab0-ea39-4b70-9897-cc1e28d0402d}, !- Handle
  Interior Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {1118f206-61f3-4799-8817-ffd02a4e56a6}, !- Layer 1
  {3bbfe6b4-a476-4ca6-bebd-60ef84c7f044}, !- Layer 2
  {5652a197-9149-4fa4-8bbf-7ad4ee7d43f4}; !- Layer 3

OS:Surface,
  {d61b8d97-0b2c-49f6-aff3-bdfc32042d62}, !- Handle
  zone_0_Srf_4,                           !- Name
  RoofCeiling,                            !- Surface Type
  {76390d74-27b1-4669-b716-9cac3d432e16}, !- Construction Name
  {00b7ffaa-a033-4b3e-bbd8-53a8c074324b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  24, 21, 9,                              !- X,Y,Z Vertex 1 {m}
  24, 0, 9,                               !- X,Y,Z Vertex 2 {m}
  57, 0, 9,                               !- X,Y,Z Vertex 3 {m}
  57, 21, 9;                              !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {76390d74-27b1-4669-b716-9cac3d432e16}, !- Handle
  Exterior Roof,                          !- Name
  ,                                       !- Surface Rendering Name
  {5652a197-9149-4fa4-8bbf-7ad4ee7d43f4}, !- Layer 1
  {3bbfe6b4-a476-4ca6-bebd-60ef84c7f044}, !- Layer 2
  {1118f206-61f3-4799-8817-ffd02a4e56a6}; !- Layer 3

OS:Surface,
  {d238282b-a1c4-4a6a-b478-d2323c83ba40}, !- Handle
  zone_0_Srf_5,                           !- Name
  Wall,                                   !- Surface Type
  {82261915-a1c6-4190-80f0-89247bba925b}, !- Construction Name
  {00b7ffaa-a033-4b3e-bbd8-53a8c074324b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  0, 0, 9,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 6,                                !- X,Y,Z Vertex 2 {m}
  24, 0, 6,                               !- X,Y,Z Vertex 3 {m}
  24, 0, 9;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e43401d-e7e2-47e9-811a-c351c7d06254}, !- Handle
  zone_0_Srf_5_glz_0,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {d238282b-a1c4-4a6a-b478-d2323c83ba40}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.25, 0, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  22.25, 0, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  23.75, 0, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  23.75, 0, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f46c623e-3d6f-4fbe-94df-a48a2f4a630b}, !- Handle
  zone_0_Srf_5_glz_1,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {d238282b-a1c4-4a6a-b478-d2323c83ba40}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.25, 0, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  20.25, 0, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  21.75, 0, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  21.75, 0, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {370bfb64-77dc-42e9-b925-6902d955d584}, !- Handle
  zone_0_Srf_5_glz_2,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {d238282b-a1c4-4a6a-b478-d2323c83ba40}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.25, 0, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  18.25, 0, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  19.75, 0, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  19.75, 0, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ffc2eade-40f9-4c12-9b07-2609e079b9aa}, !- Handle
  zone_0_Srf_5_glz_3,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {d238282b-a1c4-4a6a-b478-d2323c83ba40}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.25, 0, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  16.25, 0, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  17.75, 0, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  17.75, 0, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3b91d8f-9329-450a-b2f9-1e0023bd6ff4}, !- Handle
  zone_0_Srf_5_glz_4,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {d238282b-a1c4-4a6a-b478-d2323c83ba40}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.25, 0, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  14.25, 0, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  15.75, 0, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  15.75, 0, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e78f3ef-c804-452e-8d85-7c9f99cefefb}, !- Handle
  zone_0_Srf_5_glz_5,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {d238282b-a1c4-4a6a-b478-d2323c83ba40}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.25, 0, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  12.25, 0, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  13.75, 0, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  13.75, 0, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {659c7e57-b8a1-4355-8540-56c7b688acdb}, !- Handle
  zone_0_Srf_5_glz_6,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {d238282b-a1c4-4a6a-b478-d2323c83ba40}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.25, 0, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  10.25, 0, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  11.75, 0, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  11.75, 0, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {05881463-edd2-44b3-8d08-2536289e974f}, !- Handle
  zone_0_Srf_5_glz_7,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {d238282b-a1c4-4a6a-b478-d2323c83ba40}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.25, 0, 8.80000019073486,              !- X,Y,Z Vertex 1 {m}
  8.25, 0, 6.80000019073486,              !- X,Y,Z Vertex 2 {m}
  9.75, 0, 6.80000019073486,              !- X,Y,Z Vertex 3 {m}
  9.75, 0, 8.80000019073486;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b3ba4c7-4ea9-477f-b645-c365a5f06a68}, !- Handle
  zone_0_Srf_5_glz_8,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {d238282b-a1c4-4a6a-b478-d2323c83ba40}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.25, 0, 8.80000019073486,              !- X,Y,Z Vertex 1 {m}
  6.25, 0, 6.80000019073486,              !- X,Y,Z Vertex 2 {m}
  7.75, 0, 6.80000019073486,              !- X,Y,Z Vertex 3 {m}
  7.75, 0, 8.80000019073486;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8c7ac61b-3c35-490b-bd7a-05d4d3f3f17e}, !- Handle
  zone_0_Srf_5_glz_9,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {d238282b-a1c4-4a6a-b478-d2323c83ba40}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.25, 0, 8.80000019073486,              !- X,Y,Z Vertex 1 {m}
  4.25, 0, 6.80000019073486,              !- X,Y,Z Vertex 2 {m}
  5.75, 0, 6.80000019073486,              !- X,Y,Z Vertex 3 {m}
  5.75, 0, 8.80000019073486;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66737584-03bb-4043-a108-7f8b438387c1}, !- Handle
  zone_0_Srf_5_glz_10,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {d238282b-a1c4-4a6a-b478-d2323c83ba40}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.25, 0, 8.80000019073486,              !- X,Y,Z Vertex 1 {m}
  2.25, 0, 6.80000019073486,              !- X,Y,Z Vertex 2 {m}
  3.75, 0, 6.80000019073486,              !- X,Y,Z Vertex 3 {m}
  3.75, 0, 8.80000019073486;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e6059491-6ace-4d06-bf99-b83d061ffef0}, !- Handle
  zone_0_Srf_5_glz_11,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {d238282b-a1c4-4a6a-b478-d2323c83ba40}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.25, 0, 8.80000019073486,              !- X,Y,Z Vertex 1 {m}
  0.25, 0, 6.80000019073486,              !- X,Y,Z Vertex 2 {m}
  1.75, 0, 6.80000019073486,              !- X,Y,Z Vertex 3 {m}
  1.75, 0, 8.80000019073486;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {931df7fd-db3b-45c8-85b6-fe321ae29a3e}, !- Handle
  zone_0_Srf_6,                           !- Name
  Wall,                                   !- Surface Type
  {82261915-a1c6-4190-80f0-89247bba925b}, !- Construction Name
  {00b7ffaa-a033-4b3e-bbd8-53a8c074324b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  24, 52, 9,                              !- X,Y,Z Vertex 1 {m}
  24, 52, 6,                              !- X,Y,Z Vertex 2 {m}
  0, 52, 6,                               !- X,Y,Z Vertex 3 {m}
  0, 52, 9;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e160ba3-3e8e-4a11-b7a1-bb8ad58f0c41}, !- Handle
  zone_0_Srf_6_glz_0,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {931df7fd-db3b-45c8-85b6-fe321ae29a3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.75, 52, 8.80000019073486,            !- X,Y,Z Vertex 1 {m}
  23.75, 52, 6.80000019073486,            !- X,Y,Z Vertex 2 {m}
  22.25, 52, 6.80000019073486,            !- X,Y,Z Vertex 3 {m}
  22.25, 52, 8.80000019073486;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2a8bcd55-b282-4c61-9b93-a6509af3427d}, !- Handle
  zone_0_Srf_6_glz_1,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {931df7fd-db3b-45c8-85b6-fe321ae29a3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.75, 52, 8.80000019073486,            !- X,Y,Z Vertex 1 {m}
  21.75, 52, 6.80000019073486,            !- X,Y,Z Vertex 2 {m}
  20.25, 52, 6.80000019073486,            !- X,Y,Z Vertex 3 {m}
  20.25, 52, 8.80000019073486;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {05a698e0-a4dd-47f0-b4a1-a181804cb7d9}, !- Handle
  zone_0_Srf_6_glz_2,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {931df7fd-db3b-45c8-85b6-fe321ae29a3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.75, 52, 8.80000019073486,            !- X,Y,Z Vertex 1 {m}
  19.75, 52, 6.80000019073486,            !- X,Y,Z Vertex 2 {m}
  18.25, 52, 6.80000019073486,            !- X,Y,Z Vertex 3 {m}
  18.25, 52, 8.80000019073486;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16cef823-3207-44bb-ae2a-8a5fd91009ae}, !- Handle
  zone_0_Srf_6_glz_3,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {931df7fd-db3b-45c8-85b6-fe321ae29a3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.75, 52, 8.80000019073486,            !- X,Y,Z Vertex 1 {m}
  17.75, 52, 6.80000019073486,            !- X,Y,Z Vertex 2 {m}
  16.25, 52, 6.80000019073486,            !- X,Y,Z Vertex 3 {m}
  16.25, 52, 8.80000019073486;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ef87f3c-b1b5-4abb-9b3d-4a38a7ec7e0d}, !- Handle
  zone_0_Srf_6_glz_4,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {931df7fd-db3b-45c8-85b6-fe321ae29a3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.75, 52, 8.80000019073486,            !- X,Y,Z Vertex 1 {m}
  15.75, 52, 6.80000019073486,            !- X,Y,Z Vertex 2 {m}
  14.25, 52, 6.80000019073486,            !- X,Y,Z Vertex 3 {m}
  14.25, 52, 8.80000019073486;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eff7390a-f476-40f3-aca5-acc61e4d2895}, !- Handle
  zone_0_Srf_6_glz_5,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {931df7fd-db3b-45c8-85b6-fe321ae29a3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.75, 52, 8.80000019073486,            !- X,Y,Z Vertex 1 {m}
  13.75, 52, 6.80000019073486,            !- X,Y,Z Vertex 2 {m}
  12.25, 52, 6.80000019073486,            !- X,Y,Z Vertex 3 {m}
  12.25, 52, 8.80000019073486;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0c6c30c5-c5b0-4757-8ee0-0c2683a4c29a}, !- Handle
  zone_0_Srf_6_glz_6,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {931df7fd-db3b-45c8-85b6-fe321ae29a3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.75, 52, 8.80000019073486,            !- X,Y,Z Vertex 1 {m}
  11.75, 52, 6.80000019073486,            !- X,Y,Z Vertex 2 {m}
  10.25, 52, 6.80000019073486,            !- X,Y,Z Vertex 3 {m}
  10.25, 52, 8.80000019073486;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {581085ac-62ed-47a7-b361-1516f853f508}, !- Handle
  zone_0_Srf_6_glz_7,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {931df7fd-db3b-45c8-85b6-fe321ae29a3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.75, 52, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  9.75, 52, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  8.25, 52, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  8.25, 52, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {09a39bce-baec-47f6-80ad-369bf8a1f576}, !- Handle
  zone_0_Srf_6_glz_8,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {931df7fd-db3b-45c8-85b6-fe321ae29a3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.75, 52, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  7.75, 52, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  6.25, 52, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  6.25, 52, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {27d7ffeb-91d6-4984-ab8f-c784306000a7}, !- Handle
  zone_0_Srf_6_glz_9,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {931df7fd-db3b-45c8-85b6-fe321ae29a3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.75, 52, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  5.75, 52, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  4.25, 52, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  4.25, 52, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8c682455-906a-461f-99a5-19c92d4b8df3}, !- Handle
  zone_0_Srf_6_glz_10,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {931df7fd-db3b-45c8-85b6-fe321ae29a3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.75, 52, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  3.75, 52, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  2.25, 52, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  2.25, 52, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dfab2a92-030c-4e2f-afbf-20b84b458f12}, !- Handle
  zone_0_Srf_6_glz_11,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {931df7fd-db3b-45c8-85b6-fe321ae29a3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.75, 52, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  1.75, 52, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  0.25, 52, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  0.25, 52, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8b4e8d7-0127-4481-a548-bc0e7e87ac2f}, !- Handle
  zone_0_Srf_7,                           !- Name
  Wall,                                   !- Surface Type
  {82261915-a1c6-4190-80f0-89247bba925b}, !- Construction Name
  {00b7ffaa-a033-4b3e-bbd8-53a8c074324b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  0, 52, 9,                               !- X,Y,Z Vertex 1 {m}
  0, 52, 6,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 6,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 9;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb2d96a9-923c-4ff7-ab0d-1ae14f620a53}, !- Handle
  zone_0_Srf_7_glz_0,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {e8b4e8d7-0127-4481-a548-bc0e7e87ac2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 51.75, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 51.75, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  0, 50.25, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  0, 50.25, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf79fadb-ef88-412c-975c-47d3e298677c}, !- Handle
  zone_0_Srf_7_glz_1,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {e8b4e8d7-0127-4481-a548-bc0e7e87ac2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 49.75, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 49.75, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  0, 48.25, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  0, 48.25, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {19f4af48-15e5-445e-bb65-96847d60f311}, !- Handle
  zone_0_Srf_7_glz_2,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {e8b4e8d7-0127-4481-a548-bc0e7e87ac2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 47.75, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 47.75, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  0, 46.25, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  0, 46.25, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {84c813c2-b373-4cd0-843a-e84b3d4f6480}, !- Handle
  zone_0_Srf_7_glz_3,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {e8b4e8d7-0127-4481-a548-bc0e7e87ac2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 45.75, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 45.75, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  0, 44.25, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  0, 44.25, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {35e0cf45-f113-449d-924e-7cf1980e0e7b}, !- Handle
  zone_0_Srf_7_glz_4,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {e8b4e8d7-0127-4481-a548-bc0e7e87ac2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 43.75, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 43.75, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  0, 42.25, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  0, 42.25, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c50e2d4b-4529-4355-87c6-d8c9e2b339cb}, !- Handle
  zone_0_Srf_7_glz_5,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {e8b4e8d7-0127-4481-a548-bc0e7e87ac2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 41.75, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 41.75, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  0, 40.25, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  0, 40.25, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {92457246-11db-4d7e-8566-bf6fe2274ff2}, !- Handle
  zone_0_Srf_7_glz_6,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {e8b4e8d7-0127-4481-a548-bc0e7e87ac2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 39.75, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 39.75, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  0, 38.25, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  0, 38.25, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {123186a8-0d22-43d8-82d4-0873e2d60302}, !- Handle
  zone_0_Srf_7_glz_7,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {e8b4e8d7-0127-4481-a548-bc0e7e87ac2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 37.75, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 37.75, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  0, 36.25, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  0, 36.25, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3af52d46-a247-4866-8110-f0dd7496e920}, !- Handle
  zone_0_Srf_7_glz_8,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {e8b4e8d7-0127-4481-a548-bc0e7e87ac2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 35.75, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 35.75, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  0, 34.25, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  0, 34.25, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3356c368-8d80-4839-9f54-9fddac1bbf03}, !- Handle
  zone_0_Srf_7_glz_9,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {e8b4e8d7-0127-4481-a548-bc0e7e87ac2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.75, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 33.75, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  0, 32.25, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  0, 32.25, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b912f5e5-2619-4b37-b018-447eb5a50757}, !- Handle
  zone_0_Srf_7_glz_10,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {e8b4e8d7-0127-4481-a548-bc0e7e87ac2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 31.75, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 31.75, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  0, 30.25, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  0, 30.25, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e826e2d8-a967-48e7-92fd-5db6bcbed57b}, !- Handle
  zone_0_Srf_7_glz_11,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {e8b4e8d7-0127-4481-a548-bc0e7e87ac2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 29.75, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 29.75, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  0, 28.25, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  0, 28.25, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d851039-e389-4fe9-bd1d-a156eaaf3eec}, !- Handle
  zone_0_Srf_7_glz_12,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {e8b4e8d7-0127-4481-a548-bc0e7e87ac2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 27.75, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 27.75, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  0, 26.25, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  0, 26.25, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf3e8c76-6cee-4dfb-919c-4d28fec3f565}, !- Handle
  zone_0_Srf_7_glz_13,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {e8b4e8d7-0127-4481-a548-bc0e7e87ac2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 25.75, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 25.75, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  0, 24.25, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  0, 24.25, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fbefdb5a-d348-4eba-a239-e9b5183c8c2f}, !- Handle
  zone_0_Srf_7_glz_14,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {e8b4e8d7-0127-4481-a548-bc0e7e87ac2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 23.75, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 23.75, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  0, 22.25, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  0, 22.25, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6cc94ab7-81ae-4ea1-a461-dace9e0c8a4b}, !- Handle
  zone_0_Srf_7_glz_15,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {e8b4e8d7-0127-4481-a548-bc0e7e87ac2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 21.75, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 21.75, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  0, 20.25, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  0, 20.25, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95fe278f-2af4-4fbd-b44f-e3ea7791d628}, !- Handle
  zone_0_Srf_7_glz_16,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {e8b4e8d7-0127-4481-a548-bc0e7e87ac2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 19.75, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 19.75, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  0, 18.25, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  0, 18.25, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {05958c2a-e938-4211-81b9-8269f6fc367a}, !- Handle
  zone_0_Srf_7_glz_17,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {e8b4e8d7-0127-4481-a548-bc0e7e87ac2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 17.75, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 17.75, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  0, 16.25, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  0, 16.25, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {014b2284-f5ff-4f51-ac3e-ddab3b31d947}, !- Handle
  zone_0_Srf_7_glz_18,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {e8b4e8d7-0127-4481-a548-bc0e7e87ac2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 15.75, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 15.75, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  0, 14.25, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  0, 14.25, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8ca6cecb-d4ec-4e78-8ce4-2782c54d4204}, !- Handle
  zone_0_Srf_7_glz_19,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {e8b4e8d7-0127-4481-a548-bc0e7e87ac2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 13.75, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 13.75, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  0, 12.25, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  0, 12.25, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4132abc6-abbc-4ff8-b6a5-512566b25a1c}, !- Handle
  zone_0_Srf_7_glz_20,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {e8b4e8d7-0127-4481-a548-bc0e7e87ac2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 11.75, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 11.75, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  0, 10.25, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  0, 10.25, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b312ff1-dc88-46f2-b5ad-2ee5119c13e7}, !- Handle
  zone_0_Srf_7_glz_21,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {e8b4e8d7-0127-4481-a548-bc0e7e87ac2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.75, 8.80000019073486,              !- X,Y,Z Vertex 1 {m}
  0, 9.75, 6.80000019073486,              !- X,Y,Z Vertex 2 {m}
  0, 8.25, 6.80000019073486,              !- X,Y,Z Vertex 3 {m}
  0, 8.25, 8.80000019073486;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fd4ab110-c120-4ed2-b0f5-b70594e67b86}, !- Handle
  zone_0_Srf_7_glz_22,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {e8b4e8d7-0127-4481-a548-bc0e7e87ac2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.75, 8.80000019073486,              !- X,Y,Z Vertex 1 {m}
  0, 7.75, 6.80000019073486,              !- X,Y,Z Vertex 2 {m}
  0, 6.25, 6.80000019073486,              !- X,Y,Z Vertex 3 {m}
  0, 6.25, 8.80000019073486;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4baab774-0306-4dc9-94ec-ac7640bdd12f}, !- Handle
  zone_0_Srf_7_glz_23,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {e8b4e8d7-0127-4481-a548-bc0e7e87ac2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.75, 8.80000019073486,              !- X,Y,Z Vertex 1 {m}
  0, 5.75, 6.80000019073486,              !- X,Y,Z Vertex 2 {m}
  0, 4.25, 6.80000019073486,              !- X,Y,Z Vertex 3 {m}
  0, 4.25, 8.80000019073486;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d6e2c9a6-2688-4860-b252-497ad23c30b7}, !- Handle
  zone_0_Srf_7_glz_24,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {e8b4e8d7-0127-4481-a548-bc0e7e87ac2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.75, 8.80000019073486,              !- X,Y,Z Vertex 1 {m}
  0, 3.75, 6.80000019073486,              !- X,Y,Z Vertex 2 {m}
  0, 2.25, 6.80000019073486,              !- X,Y,Z Vertex 3 {m}
  0, 2.25, 8.80000019073486;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb9622d4-5113-400e-95e1-349341ba927a}, !- Handle
  zone_0_Srf_7_glz_25,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {e8b4e8d7-0127-4481-a548-bc0e7e87ac2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.75, 8.80000019073486,              !- X,Y,Z Vertex 1 {m}
  0, 1.75, 6.80000019073486,              !- X,Y,Z Vertex 2 {m}
  0, 0.25, 6.80000019073486,              !- X,Y,Z Vertex 3 {m}
  0, 0.25, 8.80000019073486;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7db0c4ec-a4ba-4e8d-bb97-cb3c627cec9b}, !- Handle
  zone_0_Srf_8,                           !- Name
  Floor,                                  !- Surface Type
  {926edab0-ea39-4b70-9897-cc1e28d0402d}, !- Construction Name
  {00b7ffaa-a033-4b3e-bbd8-53a8c074324b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  24, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 6,                                !- X,Y,Z Vertex 2 {m}
  0, 52, 6,                               !- X,Y,Z Vertex 3 {m}
  24, 52, 6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c970eccd-2c71-4b1b-9dd6-f674110cc099}, !- Handle
  zone_0_Srf_9,                           !- Name
  RoofCeiling,                            !- Surface Type
  {76390d74-27b1-4669-b716-9cac3d432e16}, !- Construction Name
  {00b7ffaa-a033-4b3e-bbd8-53a8c074324b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  0, 52, 9,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 9,                                !- X,Y,Z Vertex 2 {m}
  24, 0, 9,                               !- X,Y,Z Vertex 3 {m}
  24, 52, 9;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b97da73e-1e18-4384-82b4-df12f0069873}, !- Handle
  zone_0_Srf_10,                          !- Name
  Wall,                                   !- Surface Type
  {82261915-a1c6-4190-80f0-89247bba925b}, !- Construction Name
  {00b7ffaa-a033-4b3e-bbd8-53a8c074324b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  24, 21, 9,                              !- X,Y,Z Vertex 1 {m}
  24, 21, 6,                              !- X,Y,Z Vertex 2 {m}
  24, 52, 6,                              !- X,Y,Z Vertex 3 {m}
  24, 52, 9;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d182b86-79bb-45c7-a58b-f74a30e5bda8}, !- Handle
  zone_0_Srf_10_glz_0,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {b97da73e-1e18-4384-82b4-df12f0069873}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 50.1916656494141, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  24, 50.1916656494141, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  24, 51.7416648864746, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  24, 51.7416648864746, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ed644a0-23a6-4c58-a71e-d63c3f215ca9}, !- Handle
  zone_0_Srf_10_glz_1,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {b97da73e-1e18-4384-82b4-df12f0069873}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 48.125, 8.80000019073486,           !- X,Y,Z Vertex 1 {m}
  24, 48.125, 6.80000019073486,           !- X,Y,Z Vertex 2 {m}
  24, 49.6749992370605, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  24, 49.6749992370605, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {94d4a018-fed0-4160-bc15-8685eff14e3f}, !- Handle
  zone_0_Srf_10_glz_2,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {b97da73e-1e18-4384-82b4-df12f0069873}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 46.0583343505859, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  24, 46.0583343505859, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  24, 47.6083335876465, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  24, 47.6083335876465, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4d5d9e3-3b37-471f-8c07-59f71db929d2}, !- Handle
  zone_0_Srf_10_glz_3,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {b97da73e-1e18-4384-82b4-df12f0069873}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 43.9916648864746, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  24, 43.9916648864746, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  24, 45.5416679382324, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  24, 45.5416679382324, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {83f07dda-b411-43e7-b772-064aa8e218b8}, !- Handle
  zone_0_Srf_10_glz_4,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {b97da73e-1e18-4384-82b4-df12f0069873}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 41.9249992370605, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  24, 41.9249992370605, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  24, 43.4749984741211, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  24, 43.4749984741211, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9bc0a8cf-f0cd-4edf-9e65-b4140f54a064}, !- Handle
  zone_0_Srf_10_glz_5,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {b97da73e-1e18-4384-82b4-df12f0069873}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 39.8583335876465, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  24, 39.8583335876465, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  24, 41.408332824707, 6.80000019073486,  !- X,Y,Z Vertex 3 {m}
  24, 41.408332824707, 8.80000019073486;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {84622ee0-67ac-4a50-b66c-e29dde891026}, !- Handle
  zone_0_Srf_10_glz_6,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {b97da73e-1e18-4384-82b4-df12f0069873}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 37.7916679382324, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  24, 37.7916679382324, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  24, 39.341667175293, 6.80000019073486,  !- X,Y,Z Vertex 3 {m}
  24, 39.341667175293, 8.80000019073486;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af3dfc96-4e83-4527-a1bf-4003fd902b63}, !- Handle
  zone_0_Srf_10_glz_7,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {b97da73e-1e18-4384-82b4-df12f0069873}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 35.7249984741211, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  24, 35.7249984741211, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  24, 37.2750015258789, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  24, 37.2750015258789, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77220e2a-c79d-444f-be15-bd12d534c7e8}, !- Handle
  zone_0_Srf_10_glz_8,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {b97da73e-1e18-4384-82b4-df12f0069873}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 33.658332824707, 8.80000019073486,  !- X,Y,Z Vertex 1 {m}
  24, 33.658332824707, 6.80000019073486,  !- X,Y,Z Vertex 2 {m}
  24, 35.2083320617676, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  24, 35.2083320617676, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b0d1610-f356-498e-9263-61498a7e3d01}, !- Handle
  zone_0_Srf_10_glz_9,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {b97da73e-1e18-4384-82b4-df12f0069873}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 31.591667175293, 8.80000019073486,  !- X,Y,Z Vertex 1 {m}
  24, 31.591667175293, 6.80000019073486,  !- X,Y,Z Vertex 2 {m}
  24, 33.1416664123535, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  24, 33.1416664123535, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13d86361-82d9-49dc-b905-d1cdd58652ca}, !- Handle
  zone_0_Srf_10_glz_10,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {b97da73e-1e18-4384-82b4-df12f0069873}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 29.5249996185303, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  24, 29.5249996185303, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  24, 31.0750007629395, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  24, 31.0750007629395, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {241d8d8b-e826-40e9-ba9d-1b8d1c2f2c34}, !- Handle
  zone_0_Srf_10_glz_11,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {b97da73e-1e18-4384-82b4-df12f0069873}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 27.4583339691162, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  24, 27.4583339691162, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  24, 29.0083332061768, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  24, 29.0083332061768, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {828d80a4-9e69-4e08-bf14-8d07aa8fecc5}, !- Handle
  zone_0_Srf_10_glz_12,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {b97da73e-1e18-4384-82b4-df12f0069873}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 25.3916664123535, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  24, 25.3916664123535, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  24, 26.9416675567627, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  24, 26.9416675567627, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4c0d640f-0a3f-445a-9e5b-e112ca09f6ab}, !- Handle
  zone_0_Srf_10_glz_13,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {b97da73e-1e18-4384-82b4-df12f0069873}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 23.3250007629395, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  24, 23.3250007629395, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  24, 24.875, 6.80000019073486,           !- X,Y,Z Vertex 3 {m}
  24, 24.875, 8.80000019073486;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {926a762f-6a0e-46bd-a69b-c233c29b5ca8}, !- Handle
  zone_0_Srf_10_glz_14,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {b97da73e-1e18-4384-82b4-df12f0069873}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 21.2583332061768, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  24, 21.2583332061768, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  24, 22.8083324432373, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  24, 22.8083324432373, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {02e7fb2b-522a-49ac-8c18-352bda1bf20a}, !- Handle
  zone_1_space,                           !- Name
  {319540db-df88-412f-841c-427f8ff77cca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {1d2330f9-f944-42e5-a6dd-4aa514cef243}, !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {27e2e3f0-68e5-4329-a9b4-331852be0726}, !- Building Story Name
  {811d70f2-b977-4061-af36-8326dfb61d98}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {dfe13dfb-0666-4b74-b073-bb928dbb4a2b}; !- Design Specification Outdoor Air Object Name

OS:DefaultScheduleSet,
  {1d2330f9-f944-42e5-a6dd-4aa514cef243}, !- Handle
  zone_1_DefaultScheduleSet,              !- Name
  {bfcc3e67-95d2-4f96-a7f0-90e526ea7d90}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  {c6cd7713-fbdb-4080-85f2-6a11c7de87b7}, !- People Activity Level Schedule Name
  {5b186c55-944b-4af6-ab71-f6b71902b2c9}, !- Lighting Schedule Name
  {91e0e2a9-85f5-406a-8bf6-c12ff4e4f914}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0bbaad94-5bdc-4daf-bb00-c421c70774d7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {c5cd3c0a-14dd-4df2-bc69-4c2106a76746}, !- Handle
  Space Infiltration Design Flow Rate 2,  !- Name
  {02e7fb2b-522a-49ac-8c18-352bda1bf20a}, !- Space or SpaceType Name
  {0bbaad94-5bdc-4daf-bb00-c421c70774d7}, !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.000226568446,                         !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:People:Definition,
  {b8e1f92b-7fdc-4b16-82a7-6ffc4c8985dd}, !- Handle
  zone_1_PeopleDefinition,                !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.05651079525,                          !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8753faf3-b98f-4e4b-afd3-19fb4478b9bb}, !- Handle
  zone_1_PeopleObject,                    !- Name
  {b8e1f92b-7fdc-4b16-82a7-6ffc4c8985dd}, !- People Definition Name
  {02e7fb2b-522a-49ac-8c18-352bda1bf20a}, !- Space or SpaceType Name
  {bfcc3e67-95d2-4f96-a7f0-90e526ea7d90}, !- Number of People Schedule Name
  {c6cd7713-fbdb-4080-85f2-6a11c7de87b7}; !- Activity Level Schedule Name

OS:Lights:Definition,
  {c1847d3b-9964-4c1f-8447-e00e35323885}, !- Handle
  zone_1_LightsDefinition,                !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403571,                             !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b065297b-83be-44d1-bca7-385dacc730be}, !- Handle
  zone_1_LightsObject,                    !- Name
  {c1847d3b-9964-4c1f-8447-e00e35323885}, !- Lights Definition Name
  {02e7fb2b-522a-49ac-8c18-352bda1bf20a}, !- Space or SpaceType Name
  {5b186c55-944b-4af6-ab71-f6b71902b2c9}; !- Schedule Name

OS:ElectricEquipment:Definition,
  {24419901-22b8-42d2-94ca-63f686a4b845}, !- Handle
  zone_1_ElectricEquipmentDefinition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.64241231,                             !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {1cfdcb79-04c2-4e5d-ba2d-02a5731919e9}, !- Handle
  zone_1_ElectricEquipmentObject,         !- Name
  {24419901-22b8-42d2-94ca-63f686a4b845}, !- Electric Equipment Definition Name
  {02e7fb2b-522a-49ac-8c18-352bda1bf20a}, !- Space or SpaceType Name
  {91e0e2a9-85f5-406a-8bf6-c12ff4e4f914}, !- Schedule Name
  ,                                       !- Multiplier
  ElectricEquipment;                      !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {dfe13dfb-0666-4b74-b073-bb928dbb4a2b}, !- Handle
  zone_1_DSOA,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0.0023595,                              !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048006,                           !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermalZone,
  {811d70f2-b977-4061-af36-8326dfb61d98}, !- Handle
  zone_1,                                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b5e02792-d54b-47a6-b1fc-0cce717ff437}, !- Zone Air Inlet Port List
  {851d958a-0056-4a05-8aad-ed1be08f8e2c}, !- Zone Air Exhaust Port List
  {f95f7a29-c615-40a8-8724-3aa1b8db068c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f7b61b64-6ced-4be2-ba12-4b16e7029dcf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ecbf1608-e4bc-43b2-822e-c51874e4c8bd}, !- Handle
  Node 2,                                 !- Name
  {f95f7a29-c615-40a8-8724-3aa1b8db068c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f95f7a29-c615-40a8-8724-3aa1b8db068c}, !- Handle
  {cada6f67-14eb-4b7b-ae33-a95b12949a99}, !- Name
  {811d70f2-b977-4061-af36-8326dfb61d98}, !- Source Object
  11,                                     !- Outlet Port
  {ecbf1608-e4bc-43b2-822e-c51874e4c8bd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b5e02792-d54b-47a6-b1fc-0cce717ff437}, !- Handle
  Port List 3,                            !- Name
  {811d70f2-b977-4061-af36-8326dfb61d98}, !- HVAC Component
  {e7a54fbd-0ed0-46a7-87ee-04ff63c3c5bd}; !- Port 1

OS:PortList,
  {851d958a-0056-4a05-8aad-ed1be08f8e2c}, !- Handle
  Port List 4,                            !- Name
  {811d70f2-b977-4061-af36-8326dfb61d98}, !- HVAC Component
  {1d85fc77-49a6-482c-9cdf-384dd16f31c7}; !- Port 1

OS:Sizing:Zone,
  {5ae94890-c9ab-4fbc-ba22-e2007efea5e0}, !- Handle
  {811d70f2-b977-4061-af36-8326dfb61d98}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b9b44e56-12d8-41d5-a4af-522454d11631}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {811d70f2-b977-4061-af36-8326dfb61d98}, !- Thermal Zone
  {74a7438b-32f0-4a60-b23c-d0aabe9f1184}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {f7b61b64-6ced-4be2-ba12-4b16e7029dcf}, !- Handle
  dualSetPtThermostatzone_1,              !- Name
  {a97a836e-21e2-4c33-9f28-be2468a23a79}, !- Heating Setpoint Temperature Schedule Name
  {04277413-a0ef-468b-b154-3499779c7be4}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {26888463-ec59-4043-8bea-a43f21ac7cda}, !- Handle
  zone_1_Srf_0,                           !- Name
  Wall,                                   !- Surface Type
  {82261915-a1c6-4190-80f0-89247bba925b}, !- Construction Name
  {02e7fb2b-522a-49ac-8c18-352bda1bf20a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  24, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  57, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  57, 0, 6;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f504aaea-918b-4197-a8ef-10432115acf3}, !- Handle
  zone_1_Srf_0_glz_0,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {26888463-ec59-4043-8bea-a43f21ac7cda}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.2426471710205, 0, 5.80000019073486,  !- X,Y,Z Vertex 1 {m}
  24.2426471710205, 0, 3.79999995231628,  !- X,Y,Z Vertex 2 {m}
  25.6985301971436, 0, 3.79999995231628,  !- X,Y,Z Vertex 3 {m}
  25.6985301971436, 0, 5.80000019073486;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4fbd232f-4552-407c-98be-1ea7c4865c21}, !- Handle
  zone_1_Srf_0_glz_1,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {26888463-ec59-4043-8bea-a43f21ac7cda}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.1838226318359, 0, 5.80000019073486,  !- X,Y,Z Vertex 1 {m}
  26.1838226318359, 0, 3.79999995231628,  !- X,Y,Z Vertex 2 {m}
  27.639705657959, 0, 3.79999995231628,   !- X,Y,Z Vertex 3 {m}
  27.639705657959, 0, 5.80000019073486;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e1f4585-d824-40c8-9e10-2c5268243f43}, !- Handle
  zone_1_Srf_0_glz_2,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {26888463-ec59-4043-8bea-a43f21ac7cda}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.125, 0, 5.80000019073486,            !- X,Y,Z Vertex 1 {m}
  28.125, 0, 3.79999995231628,            !- X,Y,Z Vertex 2 {m}
  29.580883026123, 0, 3.79999995231628,   !- X,Y,Z Vertex 3 {m}
  29.580883026123, 0, 5.80000019073486;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4a9150ac-0249-4707-a28b-e9ae5d35cbc3}, !- Handle
  zone_1_Srf_0_glz_3,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {26888463-ec59-4043-8bea-a43f21ac7cda}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.0661773681641, 0, 5.80000019073486,  !- X,Y,Z Vertex 1 {m}
  30.0661773681641, 0, 3.79999995231628,  !- X,Y,Z Vertex 2 {m}
  31.5220584869385, 0, 3.79999995231628,  !- X,Y,Z Vertex 3 {m}
  31.5220584869385, 0, 5.80000019073486;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10dbeb85-2dab-4e4e-8e80-fbb9d385a3c8}, !- Handle
  zone_1_Srf_0_glz_4,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {26888463-ec59-4043-8bea-a43f21ac7cda}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.0073547363281, 0, 5.80000019073486,  !- X,Y,Z Vertex 1 {m}
  32.0073547363281, 0, 3.79999995231628,  !- X,Y,Z Vertex 2 {m}
  33.4632339477539, 0, 3.79999995231628,  !- X,Y,Z Vertex 3 {m}
  33.4632339477539, 0, 5.80000019073486;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0c6d1ac8-5feb-4164-a1ea-b3b67b3e3485}, !- Handle
  zone_1_Srf_0_glz_5,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {26888463-ec59-4043-8bea-a43f21ac7cda}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.9485282897949, 0, 5.80000019073486,  !- X,Y,Z Vertex 1 {m}
  33.9485282897949, 0, 3.79999995231628,  !- X,Y,Z Vertex 2 {m}
  35.404411315918, 0, 3.79999995231628,   !- X,Y,Z Vertex 3 {m}
  35.404411315918, 0, 5.80000019073486;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21416adf-f5f9-4ca1-8f97-034921057ee9}, !- Handle
  zone_1_Srf_0_glz_6,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {26888463-ec59-4043-8bea-a43f21ac7cda}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.889705657959, 0, 5.80000019073486,   !- X,Y,Z Vertex 1 {m}
  35.889705657959, 0, 3.79999995231628,   !- X,Y,Z Vertex 2 {m}
  37.345588684082, 0, 3.79999995231628,   !- X,Y,Z Vertex 3 {m}
  37.345588684082, 0, 5.80000019073486;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f21fb54-7231-4b59-b5dc-c5e40cbeb70f}, !- Handle
  zone_1_Srf_0_glz_7,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {26888463-ec59-4043-8bea-a43f21ac7cda}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.830883026123, 0, 5.80000019073486,   !- X,Y,Z Vertex 1 {m}
  37.830883026123, 0, 3.79999995231628,   !- X,Y,Z Vertex 2 {m}
  39.2867660522461, 0, 3.79999995231628,  !- X,Y,Z Vertex 3 {m}
  39.2867660522461, 0, 5.80000019073486;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1cdd71d6-c533-4f64-b914-56ba44050a9d}, !- Handle
  zone_1_Srf_0_glz_8,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {26888463-ec59-4043-8bea-a43f21ac7cda}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.7720603942871, 0, 5.80000019073486,  !- X,Y,Z Vertex 1 {m}
  39.7720603942871, 0, 3.79999995231628,  !- X,Y,Z Vertex 2 {m}
  41.2279396057129, 0, 3.79999995231628,  !- X,Y,Z Vertex 3 {m}
  41.2279396057129, 0, 5.80000019073486;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {98b4596a-1b9f-45f3-a62e-25010186905f}, !- Handle
  zone_1_Srf_0_glz_9,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {26888463-ec59-4043-8bea-a43f21ac7cda}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.7132339477539, 0, 5.80000019073486,  !- X,Y,Z Vertex 1 {m}
  41.7132339477539, 0, 3.79999995231628,  !- X,Y,Z Vertex 2 {m}
  43.169116973877, 0, 3.79999995231628,   !- X,Y,Z Vertex 3 {m}
  43.169116973877, 0, 5.80000019073486;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6f850de3-fffa-480d-8f88-44781a2e7b6b}, !- Handle
  zone_1_Srf_0_glz_10,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {26888463-ec59-4043-8bea-a43f21ac7cda}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.654411315918, 0, 5.80000019073486,   !- X,Y,Z Vertex 1 {m}
  43.654411315918, 0, 3.79999995231628,   !- X,Y,Z Vertex 2 {m}
  45.110294342041, 0, 3.79999995231628,   !- X,Y,Z Vertex 3 {m}
  45.110294342041, 0, 5.80000019073486;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bee48990-986d-4542-9892-03b365680680}, !- Handle
  zone_1_Srf_0_glz_11,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {26888463-ec59-4043-8bea-a43f21ac7cda}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.595588684082, 0, 5.80000019073486,   !- X,Y,Z Vertex 1 {m}
  45.595588684082, 0, 3.79999995231628,   !- X,Y,Z Vertex 2 {m}
  47.0514717102051, 0, 3.79999995231628,  !- X,Y,Z Vertex 3 {m}
  47.0514717102051, 0, 5.80000019073486;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5401e590-595b-430b-92e4-57db02208626}, !- Handle
  zone_1_Srf_0_glz_12,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {26888463-ec59-4043-8bea-a43f21ac7cda}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.5367660522461, 0, 5.80000019073486,  !- X,Y,Z Vertex 1 {m}
  47.5367660522461, 0, 3.79999995231628,  !- X,Y,Z Vertex 2 {m}
  48.9926452636719, 0, 3.79999995231628,  !- X,Y,Z Vertex 3 {m}
  48.9926452636719, 0, 5.80000019073486;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {58164344-e3bd-46e6-af2c-8d70db985782}, !- Handle
  zone_1_Srf_0_glz_13,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {26888463-ec59-4043-8bea-a43f21ac7cda}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.4779396057129, 0, 5.80000019073486,  !- X,Y,Z Vertex 1 {m}
  49.4779396057129, 0, 3.79999995231628,  !- X,Y,Z Vertex 2 {m}
  50.9338226318359, 0, 3.79999995231628,  !- X,Y,Z Vertex 3 {m}
  50.9338226318359, 0, 5.80000019073486;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {97a6f9e5-92de-4a71-9486-f6822490f2ed}, !- Handle
  zone_1_Srf_0_glz_14,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {26888463-ec59-4043-8bea-a43f21ac7cda}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  51.419116973877, 0, 5.80000019073486,   !- X,Y,Z Vertex 1 {m}
  51.419116973877, 0, 3.79999995231628,   !- X,Y,Z Vertex 2 {m}
  52.875, 0, 3.79999995231628,            !- X,Y,Z Vertex 3 {m}
  52.875, 0, 5.80000019073486;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b6722ebc-5a96-4d02-a1f6-cdee8b242de3}, !- Handle
  zone_1_Srf_0_glz_15,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {26888463-ec59-4043-8bea-a43f21ac7cda}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.360294342041, 0, 5.80000019073486,   !- X,Y,Z Vertex 1 {m}
  53.360294342041, 0, 3.79999995231628,   !- X,Y,Z Vertex 2 {m}
  54.8161773681641, 0, 3.79999995231628,  !- X,Y,Z Vertex 3 {m}
  54.8161773681641, 0, 5.80000019073486;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b570b45-a3cb-4f25-abd7-8772cdfff162}, !- Handle
  zone_1_Srf_0_glz_16,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {26888463-ec59-4043-8bea-a43f21ac7cda}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.3014717102051, 0, 5.80000019073486,  !- X,Y,Z Vertex 1 {m}
  55.3014717102051, 0, 3.79999995231628,  !- X,Y,Z Vertex 2 {m}
  56.7573547363281, 0, 3.79999995231628,  !- X,Y,Z Vertex 3 {m}
  56.7573547363281, 0, 5.80000019073486;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8cd25ca-6942-4323-bf54-d229a28ad487}, !- Handle
  zone_1_Srf_1,                           !- Name
  Wall,                                   !- Surface Type
  {82261915-a1c6-4190-80f0-89247bba925b}, !- Construction Name
  {02e7fb2b-522a-49ac-8c18-352bda1bf20a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  57, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  57, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  57, 21, 3,                              !- X,Y,Z Vertex 3 {m}
  57, 21, 6;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26cc6026-1d4e-4cf3-8b56-c71768c8fe89}, !- Handle
  zone_1_Srf_1_glz_0,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {a8cd25ca-6942-4323-bf54-d229a28ad487}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 0.238636359572411, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  57, 0.238636359572411, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  57, 1.67045450210571, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  57, 1.67045450210571, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d4608954-79a5-46f0-86ea-3268160a6fbd}, !- Handle
  zone_1_Srf_1_glz_1,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {a8cd25ca-6942-4323-bf54-d229a28ad487}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 2.14772725105286, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  57, 2.14772725105286, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  57, 3.57954549789429, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  57, 3.57954549789429, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6acc97dc-4215-465f-aedb-3706f4b11ec3}, !- Handle
  zone_1_Srf_1_glz_2,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {a8cd25ca-6942-4323-bf54-d229a28ad487}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 4.05681800842285, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  57, 4.05681800842285, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  57, 5.48863649368286, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  57, 5.48863649368286, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8950beef-d5d0-4cc6-9aae-b1fb17585f14}, !- Handle
  zone_1_Srf_1_glz_3,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {a8cd25ca-6942-4323-bf54-d229a28ad487}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 5.96590900421143, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  57, 5.96590900421143, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  57, 7.39772748947144, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  57, 7.39772748947144, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff15ac5c-227b-4cdc-9266-a06bef28636e}, !- Handle
  zone_1_Srf_1_glz_4,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {a8cd25ca-6942-4323-bf54-d229a28ad487}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 7.875, 5.80000019073486,            !- X,Y,Z Vertex 1 {m}
  57, 7.875, 3.79999995231628,            !- X,Y,Z Vertex 2 {m}
  57, 9.30681800842285, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  57, 9.30681800842285, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16b957a2-b75f-422f-8eb2-d0ff2674ea09}, !- Handle
  zone_1_Srf_1_glz_5,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {a8cd25ca-6942-4323-bf54-d229a28ad487}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 9.78409099578857, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  57, 9.78409099578857, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  57, 11.2159090042114, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  57, 11.2159090042114, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4885d674-cd29-487a-9cd5-3678ec8e1787}, !- Handle
  zone_1_Srf_1_glz_6,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {a8cd25ca-6942-4323-bf54-d229a28ad487}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 11.6931819915771, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  57, 11.6931819915771, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  57, 13.125, 3.79999995231628,           !- X,Y,Z Vertex 3 {m}
  57, 13.125, 5.80000019073486;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e910a11c-1b95-493a-96cb-c9d4c1f6abc2}, !- Handle
  zone_1_Srf_1_glz_7,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {a8cd25ca-6942-4323-bf54-d229a28ad487}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 13.6022729873657, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  57, 13.6022729873657, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  57, 15.0340909957886, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  57, 15.0340909957886, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc120294-3802-44ad-b8aa-48a3a0ee7a85}, !- Handle
  zone_1_Srf_1_glz_8,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {a8cd25ca-6942-4323-bf54-d229a28ad487}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 15.5113639831543, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  57, 15.5113639831543, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  57, 16.9431819915771, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  57, 16.9431819915771, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8df6d8c1-8476-4ef2-ad35-59ca69a3e489}, !- Handle
  zone_1_Srf_1_glz_9,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {a8cd25ca-6942-4323-bf54-d229a28ad487}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 17.4204540252686, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  57, 17.4204540252686, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  57, 18.8522720336914, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  57, 18.8522720336914, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13eb146a-55d6-4ec9-9d0f-494cf2a05faf}, !- Handle
  zone_1_Srf_1_glz_10,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {a8cd25ca-6942-4323-bf54-d229a28ad487}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 19.3295459747314, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  57, 19.3295459747314, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  57, 20.7613639831543, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  57, 20.7613639831543, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f98abc6-96f3-4c06-8bc1-292c729a58b0}, !- Handle
  zone_1_Srf_2,                           !- Name
  Wall,                                   !- Surface Type
  {82261915-a1c6-4190-80f0-89247bba925b}, !- Construction Name
  {02e7fb2b-522a-49ac-8c18-352bda1bf20a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  57, 21, 6,                              !- X,Y,Z Vertex 1 {m}
  57, 21, 3,                              !- X,Y,Z Vertex 2 {m}
  24, 21, 3,                              !- X,Y,Z Vertex 3 {m}
  24, 21, 6;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ea3f165-7e58-4c0a-b409-d53f3c95556b}, !- Handle
  zone_1_Srf_2_glz_0,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {2f98abc6-96f3-4c06-8bc1-292c729a58b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.7573547363281, 21, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  56.7573547363281, 21, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  55.3014717102051, 21, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  55.3014717102051, 21, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b12dc35-6dd8-4429-bacc-f5ba475c84cc}, !- Handle
  zone_1_Srf_2_glz_1,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {2f98abc6-96f3-4c06-8bc1-292c729a58b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.8161773681641, 21, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  54.8161773681641, 21, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  53.360294342041, 21, 3.79999995231628,  !- X,Y,Z Vertex 3 {m}
  53.360294342041, 21, 5.80000019073486;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed71a9d4-d6da-4a9e-9f8c-02bc449207b9}, !- Handle
  zone_1_Srf_2_glz_2,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {2f98abc6-96f3-4c06-8bc1-292c729a58b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.875, 21, 5.80000019073486,           !- X,Y,Z Vertex 1 {m}
  52.875, 21, 3.79999995231628,           !- X,Y,Z Vertex 2 {m}
  51.419116973877, 21, 3.79999995231628,  !- X,Y,Z Vertex 3 {m}
  51.419116973877, 21, 5.80000019073486;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8501a398-b2a5-4daa-823d-d91d663b94a4}, !- Handle
  zone_1_Srf_2_glz_3,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {2f98abc6-96f3-4c06-8bc1-292c729a58b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50.9338226318359, 21, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  50.9338226318359, 21, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  49.4779396057129, 21, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  49.4779396057129, 21, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16e1c026-b2b9-485f-8a14-5661a22ea7f9}, !- Handle
  zone_1_Srf_2_glz_4,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {2f98abc6-96f3-4c06-8bc1-292c729a58b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.9926452636719, 21, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  48.9926452636719, 21, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  47.5367660522461, 21, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  47.5367660522461, 21, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8b8d9ed-c3d3-43f7-a924-377563c1c930}, !- Handle
  zone_1_Srf_2_glz_5,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {2f98abc6-96f3-4c06-8bc1-292c729a58b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.0514717102051, 21, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  47.0514717102051, 21, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  45.595588684082, 21, 3.79999995231628,  !- X,Y,Z Vertex 3 {m}
  45.595588684082, 21, 5.80000019073486;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {169ef589-2d00-4939-8ac6-873dfded90bf}, !- Handle
  zone_1_Srf_2_glz_6,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {2f98abc6-96f3-4c06-8bc1-292c729a58b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.110294342041, 21, 5.80000019073486,  !- X,Y,Z Vertex 1 {m}
  45.110294342041, 21, 3.79999995231628,  !- X,Y,Z Vertex 2 {m}
  43.654411315918, 21, 3.79999995231628,  !- X,Y,Z Vertex 3 {m}
  43.654411315918, 21, 5.80000019073486;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f0765d9c-1993-4ba8-80f4-019e63c89ba9}, !- Handle
  zone_1_Srf_2_glz_7,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {2f98abc6-96f3-4c06-8bc1-292c729a58b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.169116973877, 21, 5.80000019073486,  !- X,Y,Z Vertex 1 {m}
  43.169116973877, 21, 3.79999995231628,  !- X,Y,Z Vertex 2 {m}
  41.7132339477539, 21, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  41.7132339477539, 21, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {14116e39-7dec-44c0-9639-5a793c15c532}, !- Handle
  zone_1_Srf_2_glz_8,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {2f98abc6-96f3-4c06-8bc1-292c729a58b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.2279396057129, 21, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  41.2279396057129, 21, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  39.7720603942871, 21, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  39.7720603942871, 21, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd996864-2332-47e4-954a-e65a81cd1eb6}, !- Handle
  zone_1_Srf_2_glz_9,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {2f98abc6-96f3-4c06-8bc1-292c729a58b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.2867660522461, 21, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  39.2867660522461, 21, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  37.830883026123, 21, 3.79999995231628,  !- X,Y,Z Vertex 3 {m}
  37.830883026123, 21, 5.80000019073486;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a7a2ec94-a1fa-43c5-8452-e37e2985dde2}, !- Handle
  zone_1_Srf_2_glz_10,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {2f98abc6-96f3-4c06-8bc1-292c729a58b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.345588684082, 21, 5.80000019073486,  !- X,Y,Z Vertex 1 {m}
  37.345588684082, 21, 3.79999995231628,  !- X,Y,Z Vertex 2 {m}
  35.889705657959, 21, 3.79999995231628,  !- X,Y,Z Vertex 3 {m}
  35.889705657959, 21, 5.80000019073486;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb5f7739-5367-44a7-8e18-53f6f19d15dc}, !- Handle
  zone_1_Srf_2_glz_11,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {2f98abc6-96f3-4c06-8bc1-292c729a58b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.404411315918, 21, 5.80000019073486,  !- X,Y,Z Vertex 1 {m}
  35.404411315918, 21, 3.79999995231628,  !- X,Y,Z Vertex 2 {m}
  33.9485282897949, 21, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  33.9485282897949, 21, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9da14870-760e-4315-85cc-f3b480173f80}, !- Handle
  zone_1_Srf_2_glz_12,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {2f98abc6-96f3-4c06-8bc1-292c729a58b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.4632339477539, 21, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  33.4632339477539, 21, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  32.0073547363281, 21, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  32.0073547363281, 21, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2776045-9d55-48f5-ba6a-51dae6908553}, !- Handle
  zone_1_Srf_2_glz_13,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {2f98abc6-96f3-4c06-8bc1-292c729a58b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.5220584869385, 21, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  31.5220584869385, 21, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  30.0661773681641, 21, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  30.0661773681641, 21, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {23a5f373-ea23-4a81-95fc-6cb2539d0ea5}, !- Handle
  zone_1_Srf_2_glz_14,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {2f98abc6-96f3-4c06-8bc1-292c729a58b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.580883026123, 21, 5.80000019073486,  !- X,Y,Z Vertex 1 {m}
  29.580883026123, 21, 3.79999995231628,  !- X,Y,Z Vertex 2 {m}
  28.125, 21, 3.79999995231628,           !- X,Y,Z Vertex 3 {m}
  28.125, 21, 5.80000019073486;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {de5864e2-bbd1-4090-8e92-2a113af7cd35}, !- Handle
  zone_1_Srf_2_glz_15,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {2f98abc6-96f3-4c06-8bc1-292c729a58b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.639705657959, 21, 5.80000019073486,  !- X,Y,Z Vertex 1 {m}
  27.639705657959, 21, 3.79999995231628,  !- X,Y,Z Vertex 2 {m}
  26.1838226318359, 21, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  26.1838226318359, 21, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b0d86a46-4e8d-4206-a772-f2f92b7b6ccd}, !- Handle
  zone_1_Srf_2_glz_16,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {2f98abc6-96f3-4c06-8bc1-292c729a58b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.6985301971436, 21, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  25.6985301971436, 21, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  24.2426471710205, 21, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  24.2426471710205, 21, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cf3b9a6-dc26-4d34-bbf7-98a76b4d52bf}, !- Handle
  zone_1_Srf_3,                           !- Name
  Floor,                                  !- Surface Type
  {926edab0-ea39-4b70-9897-cc1e28d0402d}, !- Construction Name
  {02e7fb2b-522a-49ac-8c18-352bda1bf20a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  57, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  24, 21, 3,                              !- X,Y,Z Vertex 3 {m}
  57, 21, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34e82564-dcd8-469f-a228-532ea5c18cd8}, !- Handle
  zone_1_Srf_4,                           !- Name
  RoofCeiling,                            !- Surface Type
  {76390d74-27b1-4669-b716-9cac3d432e16}, !- Construction Name
  {02e7fb2b-522a-49ac-8c18-352bda1bf20a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  24, 21, 6,                              !- X,Y,Z Vertex 1 {m}
  24, 0, 6,                               !- X,Y,Z Vertex 2 {m}
  57, 0, 6,                               !- X,Y,Z Vertex 3 {m}
  57, 21, 6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8617d858-6cff-4e8f-be9e-e08023cadfcc}, !- Handle
  zone_1_Srf_5,                           !- Name
  Wall,                                   !- Surface Type
  {82261915-a1c6-4190-80f0-89247bba925b}, !- Construction Name
  {02e7fb2b-522a-49ac-8c18-352bda1bf20a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  0, 0, 6,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  24, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  24, 0, 6;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0c747c9-87e3-4ad0-8deb-bdbbef212105}, !- Handle
  zone_1_Srf_5_glz_0,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {8617d858-6cff-4e8f-be9e-e08023cadfcc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.25, 0, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  22.25, 0, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  23.75, 0, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  23.75, 0, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f18c2441-ae2b-48c9-822f-a8e8fa549eed}, !- Handle
  zone_1_Srf_5_glz_1,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {8617d858-6cff-4e8f-be9e-e08023cadfcc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.25, 0, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  20.25, 0, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  21.75, 0, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  21.75, 0, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e61d37f4-188d-427a-b3af-0efc50491b5f}, !- Handle
  zone_1_Srf_5_glz_2,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {8617d858-6cff-4e8f-be9e-e08023cadfcc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.25, 0, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  18.25, 0, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  19.75, 0, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  19.75, 0, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {297fabe6-e712-4796-96f8-63d3f4ca4df9}, !- Handle
  zone_1_Srf_5_glz_3,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {8617d858-6cff-4e8f-be9e-e08023cadfcc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.25, 0, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  16.25, 0, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  17.75, 0, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  17.75, 0, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49ba3142-d691-4841-ba4d-84bae1e63155}, !- Handle
  zone_1_Srf_5_glz_4,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {8617d858-6cff-4e8f-be9e-e08023cadfcc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.25, 0, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  14.25, 0, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  15.75, 0, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  15.75, 0, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26ab7980-5bb2-4897-8cee-efb5c140e075}, !- Handle
  zone_1_Srf_5_glz_5,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {8617d858-6cff-4e8f-be9e-e08023cadfcc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.25, 0, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  12.25, 0, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  13.75, 0, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  13.75, 0, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b5d5d866-7e9d-470a-abbf-e75c33287a15}, !- Handle
  zone_1_Srf_5_glz_6,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {8617d858-6cff-4e8f-be9e-e08023cadfcc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.25, 0, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  10.25, 0, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  11.75, 0, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  11.75, 0, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd0f6e94-dcb1-452f-9dc2-85f231915274}, !- Handle
  zone_1_Srf_5_glz_7,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {8617d858-6cff-4e8f-be9e-e08023cadfcc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.25, 0, 5.80000019073486,              !- X,Y,Z Vertex 1 {m}
  8.25, 0, 3.79999995231628,              !- X,Y,Z Vertex 2 {m}
  9.75, 0, 3.79999995231628,              !- X,Y,Z Vertex 3 {m}
  9.75, 0, 5.80000019073486;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a6d8e8b3-6591-40f3-8f3f-8955d6243bd4}, !- Handle
  zone_1_Srf_5_glz_8,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {8617d858-6cff-4e8f-be9e-e08023cadfcc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.25, 0, 5.80000019073486,              !- X,Y,Z Vertex 1 {m}
  6.25, 0, 3.79999995231628,              !- X,Y,Z Vertex 2 {m}
  7.75, 0, 3.79999995231628,              !- X,Y,Z Vertex 3 {m}
  7.75, 0, 5.80000019073486;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5eaf17d7-fabf-4a23-8122-a409bfab703a}, !- Handle
  zone_1_Srf_5_glz_9,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {8617d858-6cff-4e8f-be9e-e08023cadfcc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.25, 0, 5.80000019073486,              !- X,Y,Z Vertex 1 {m}
  4.25, 0, 3.79999995231628,              !- X,Y,Z Vertex 2 {m}
  5.75, 0, 3.79999995231628,              !- X,Y,Z Vertex 3 {m}
  5.75, 0, 5.80000019073486;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef5bcc81-1a0c-49cf-9f07-a22480c5c5ad}, !- Handle
  zone_1_Srf_5_glz_10,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {8617d858-6cff-4e8f-be9e-e08023cadfcc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.25, 0, 5.80000019073486,              !- X,Y,Z Vertex 1 {m}
  2.25, 0, 3.79999995231628,              !- X,Y,Z Vertex 2 {m}
  3.75, 0, 3.79999995231628,              !- X,Y,Z Vertex 3 {m}
  3.75, 0, 5.80000019073486;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4445db43-d325-4f5e-8399-d39b93af3720}, !- Handle
  zone_1_Srf_5_glz_11,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {8617d858-6cff-4e8f-be9e-e08023cadfcc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.25, 0, 5.80000019073486,              !- X,Y,Z Vertex 1 {m}
  0.25, 0, 3.79999995231628,              !- X,Y,Z Vertex 2 {m}
  1.75, 0, 3.79999995231628,              !- X,Y,Z Vertex 3 {m}
  1.75, 0, 5.80000019073486;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {077a9c53-68d9-43fc-8a74-2b64071f68ba}, !- Handle
  zone_1_Srf_6,                           !- Name
  Wall,                                   !- Surface Type
  {82261915-a1c6-4190-80f0-89247bba925b}, !- Construction Name
  {02e7fb2b-522a-49ac-8c18-352bda1bf20a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  24, 52, 6,                              !- X,Y,Z Vertex 1 {m}
  24, 52, 3,                              !- X,Y,Z Vertex 2 {m}
  0, 52, 3,                               !- X,Y,Z Vertex 3 {m}
  0, 52, 6;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7bf0aa5e-4d3b-4ce3-9a2d-236d19894078}, !- Handle
  zone_1_Srf_6_glz_0,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {077a9c53-68d9-43fc-8a74-2b64071f68ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.75, 52, 5.80000019073486,            !- X,Y,Z Vertex 1 {m}
  23.75, 52, 3.79999995231628,            !- X,Y,Z Vertex 2 {m}
  22.25, 52, 3.79999995231628,            !- X,Y,Z Vertex 3 {m}
  22.25, 52, 5.80000019073486;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b78f4736-398c-438c-84e8-21211efddc9e}, !- Handle
  zone_1_Srf_6_glz_1,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {077a9c53-68d9-43fc-8a74-2b64071f68ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.75, 52, 5.80000019073486,            !- X,Y,Z Vertex 1 {m}
  21.75, 52, 3.79999995231628,            !- X,Y,Z Vertex 2 {m}
  20.25, 52, 3.79999995231628,            !- X,Y,Z Vertex 3 {m}
  20.25, 52, 5.80000019073486;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8c374eb3-baa9-42c3-a107-ba96f25c48fa}, !- Handle
  zone_1_Srf_6_glz_2,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {077a9c53-68d9-43fc-8a74-2b64071f68ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.75, 52, 5.80000019073486,            !- X,Y,Z Vertex 1 {m}
  19.75, 52, 3.79999995231628,            !- X,Y,Z Vertex 2 {m}
  18.25, 52, 3.79999995231628,            !- X,Y,Z Vertex 3 {m}
  18.25, 52, 5.80000019073486;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee538701-7a8f-4cb0-bf8f-594e69e13f3a}, !- Handle
  zone_1_Srf_6_glz_3,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {077a9c53-68d9-43fc-8a74-2b64071f68ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.75, 52, 5.80000019073486,            !- X,Y,Z Vertex 1 {m}
  17.75, 52, 3.79999995231628,            !- X,Y,Z Vertex 2 {m}
  16.25, 52, 3.79999995231628,            !- X,Y,Z Vertex 3 {m}
  16.25, 52, 5.80000019073486;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a06b8f01-becb-4084-83bf-d9d1473b0a94}, !- Handle
  zone_1_Srf_6_glz_4,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {077a9c53-68d9-43fc-8a74-2b64071f68ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.75, 52, 5.80000019073486,            !- X,Y,Z Vertex 1 {m}
  15.75, 52, 3.79999995231628,            !- X,Y,Z Vertex 2 {m}
  14.25, 52, 3.79999995231628,            !- X,Y,Z Vertex 3 {m}
  14.25, 52, 5.80000019073486;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {474d21c6-3e12-46b7-874b-14769d50266a}, !- Handle
  zone_1_Srf_6_glz_5,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {077a9c53-68d9-43fc-8a74-2b64071f68ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.75, 52, 5.80000019073486,            !- X,Y,Z Vertex 1 {m}
  13.75, 52, 3.79999995231628,            !- X,Y,Z Vertex 2 {m}
  12.25, 52, 3.79999995231628,            !- X,Y,Z Vertex 3 {m}
  12.25, 52, 5.80000019073486;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd298b8c-ccaa-4726-87e6-b57daa8e7777}, !- Handle
  zone_1_Srf_6_glz_6,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {077a9c53-68d9-43fc-8a74-2b64071f68ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.75, 52, 5.80000019073486,            !- X,Y,Z Vertex 1 {m}
  11.75, 52, 3.79999995231628,            !- X,Y,Z Vertex 2 {m}
  10.25, 52, 3.79999995231628,            !- X,Y,Z Vertex 3 {m}
  10.25, 52, 5.80000019073486;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ad902c7-4815-4fa7-9819-17ba56ccbee3}, !- Handle
  zone_1_Srf_6_glz_7,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {077a9c53-68d9-43fc-8a74-2b64071f68ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.75, 52, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  9.75, 52, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  8.25, 52, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  8.25, 52, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03172a5a-4b12-44ed-ba2c-ae028f61e23a}, !- Handle
  zone_1_Srf_6_glz_8,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {077a9c53-68d9-43fc-8a74-2b64071f68ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.75, 52, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  7.75, 52, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  6.25, 52, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  6.25, 52, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b39db4b5-bb5e-4f82-aae1-685c6a5219c5}, !- Handle
  zone_1_Srf_6_glz_9,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {077a9c53-68d9-43fc-8a74-2b64071f68ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.75, 52, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  5.75, 52, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  4.25, 52, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  4.25, 52, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3326d62f-6aab-4c21-9681-81632ee2a6cf}, !- Handle
  zone_1_Srf_6_glz_10,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {077a9c53-68d9-43fc-8a74-2b64071f68ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.75, 52, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  3.75, 52, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  2.25, 52, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  2.25, 52, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc5db145-05e4-4ea6-863d-55e4b895065e}, !- Handle
  zone_1_Srf_6_glz_11,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {077a9c53-68d9-43fc-8a74-2b64071f68ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.75, 52, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  1.75, 52, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  0.25, 52, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  0.25, 52, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42c6fd01-8bfe-4de9-adb7-9e90f278fbcb}, !- Handle
  zone_1_Srf_7,                           !- Name
  Wall,                                   !- Surface Type
  {82261915-a1c6-4190-80f0-89247bba925b}, !- Construction Name
  {02e7fb2b-522a-49ac-8c18-352bda1bf20a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  0, 52, 6,                               !- X,Y,Z Vertex 1 {m}
  0, 52, 3,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {68dc278f-7754-4bbb-af26-2dbdff84e074}, !- Handle
  zone_1_Srf_7_glz_0,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {42c6fd01-8bfe-4de9-adb7-9e90f278fbcb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 51.75, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 51.75, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  0, 50.25, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  0, 50.25, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb83eb91-da3b-424b-b8c5-a3bce1ea5ae4}, !- Handle
  zone_1_Srf_7_glz_1,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {42c6fd01-8bfe-4de9-adb7-9e90f278fbcb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 49.75, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 49.75, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  0, 48.25, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  0, 48.25, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {15aba83f-6bde-4b1b-8d97-fd04b2cd2971}, !- Handle
  zone_1_Srf_7_glz_2,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {42c6fd01-8bfe-4de9-adb7-9e90f278fbcb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 47.75, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 47.75, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  0, 46.25, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  0, 46.25, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {867e2af4-9592-4c67-834c-0d8fb39b2eaf}, !- Handle
  zone_1_Srf_7_glz_3,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {42c6fd01-8bfe-4de9-adb7-9e90f278fbcb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 45.75, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 45.75, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  0, 44.25, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  0, 44.25, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3a9af47-79a8-4f5c-945a-e10d8ef9a2de}, !- Handle
  zone_1_Srf_7_glz_4,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {42c6fd01-8bfe-4de9-adb7-9e90f278fbcb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 43.75, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 43.75, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  0, 42.25, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  0, 42.25, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d4028105-b1a9-41c0-b4e4-57d78fcfb127}, !- Handle
  zone_1_Srf_7_glz_5,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {42c6fd01-8bfe-4de9-adb7-9e90f278fbcb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 41.75, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 41.75, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  0, 40.25, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  0, 40.25, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f722a86a-eb06-4ab2-a639-489e362d6d32}, !- Handle
  zone_1_Srf_7_glz_6,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {42c6fd01-8bfe-4de9-adb7-9e90f278fbcb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 39.75, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 39.75, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  0, 38.25, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  0, 38.25, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d6b3993-d447-4d9e-87c4-85aad0b55b51}, !- Handle
  zone_1_Srf_7_glz_7,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {42c6fd01-8bfe-4de9-adb7-9e90f278fbcb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 37.75, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 37.75, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  0, 36.25, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  0, 36.25, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad7b68c5-fde4-46a4-b44f-ac739085a12e}, !- Handle
  zone_1_Srf_7_glz_8,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {42c6fd01-8bfe-4de9-adb7-9e90f278fbcb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 35.75, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 35.75, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  0, 34.25, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  0, 34.25, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {454ed968-d2ca-48f3-aa6e-2c51a1c60323}, !- Handle
  zone_1_Srf_7_glz_9,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {42c6fd01-8bfe-4de9-adb7-9e90f278fbcb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.75, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 33.75, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  0, 32.25, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  0, 32.25, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ce7d05b-3ea5-428a-b2f8-ee1202d06808}, !- Handle
  zone_1_Srf_7_glz_10,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {42c6fd01-8bfe-4de9-adb7-9e90f278fbcb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 31.75, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 31.75, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  0, 30.25, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  0, 30.25, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {491db9e1-8626-41cf-9b01-ed92eb395ce8}, !- Handle
  zone_1_Srf_7_glz_11,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {42c6fd01-8bfe-4de9-adb7-9e90f278fbcb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 29.75, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 29.75, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  0, 28.25, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  0, 28.25, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {54b6d27d-3190-4fce-8550-d44e698e1eb1}, !- Handle
  zone_1_Srf_7_glz_12,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {42c6fd01-8bfe-4de9-adb7-9e90f278fbcb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 27.75, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 27.75, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  0, 26.25, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  0, 26.25, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ebbeab07-dce5-4591-b579-b5443ffedde3}, !- Handle
  zone_1_Srf_7_glz_13,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {42c6fd01-8bfe-4de9-adb7-9e90f278fbcb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 25.75, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 25.75, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  0, 24.25, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  0, 24.25, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d78ab70b-57e6-4623-acf2-87655e679b04}, !- Handle
  zone_1_Srf_7_glz_14,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {42c6fd01-8bfe-4de9-adb7-9e90f278fbcb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 23.75, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 23.75, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  0, 22.25, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  0, 22.25, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d4c0b36-1039-4e70-b618-a6f1dc68f7a8}, !- Handle
  zone_1_Srf_7_glz_15,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {42c6fd01-8bfe-4de9-adb7-9e90f278fbcb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 21.75, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 21.75, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  0, 20.25, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  0, 20.25, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e8d1360-a30f-4a92-9cbd-10770eedd4ea}, !- Handle
  zone_1_Srf_7_glz_16,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {42c6fd01-8bfe-4de9-adb7-9e90f278fbcb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 19.75, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 19.75, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  0, 18.25, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  0, 18.25, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4aff7fd-adaa-4697-9737-d246734f44f3}, !- Handle
  zone_1_Srf_7_glz_17,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {42c6fd01-8bfe-4de9-adb7-9e90f278fbcb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 17.75, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 17.75, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  0, 16.25, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  0, 16.25, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {836d4b00-1fa4-43dd-96cc-97aa66123fe4}, !- Handle
  zone_1_Srf_7_glz_18,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {42c6fd01-8bfe-4de9-adb7-9e90f278fbcb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 15.75, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 15.75, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  0, 14.25, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  0, 14.25, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03c077c5-4d9e-4bbc-b999-7b1e7e5d2c53}, !- Handle
  zone_1_Srf_7_glz_19,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {42c6fd01-8bfe-4de9-adb7-9e90f278fbcb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 13.75, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 13.75, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  0, 12.25, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  0, 12.25, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e32c6f3-6597-44c1-9a99-4f0e0bf5ce51}, !- Handle
  zone_1_Srf_7_glz_20,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {42c6fd01-8bfe-4de9-adb7-9e90f278fbcb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 11.75, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 11.75, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  0, 10.25, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  0, 10.25, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1cd04c10-4a21-4bba-852c-3a149ff18a21}, !- Handle
  zone_1_Srf_7_glz_21,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {42c6fd01-8bfe-4de9-adb7-9e90f278fbcb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.75, 5.80000019073486,              !- X,Y,Z Vertex 1 {m}
  0, 9.75, 3.79999995231628,              !- X,Y,Z Vertex 2 {m}
  0, 8.25, 3.79999995231628,              !- X,Y,Z Vertex 3 {m}
  0, 8.25, 5.80000019073486;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {baac1615-2693-45c6-8aae-17cc03e8c4b6}, !- Handle
  zone_1_Srf_7_glz_22,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {42c6fd01-8bfe-4de9-adb7-9e90f278fbcb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.75, 5.80000019073486,              !- X,Y,Z Vertex 1 {m}
  0, 7.75, 3.79999995231628,              !- X,Y,Z Vertex 2 {m}
  0, 6.25, 3.79999995231628,              !- X,Y,Z Vertex 3 {m}
  0, 6.25, 5.80000019073486;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {28658344-dcee-4eba-b25f-f5ecfd152abc}, !- Handle
  zone_1_Srf_7_glz_23,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {42c6fd01-8bfe-4de9-adb7-9e90f278fbcb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.75, 5.80000019073486,              !- X,Y,Z Vertex 1 {m}
  0, 5.75, 3.79999995231628,              !- X,Y,Z Vertex 2 {m}
  0, 4.25, 3.79999995231628,              !- X,Y,Z Vertex 3 {m}
  0, 4.25, 5.80000019073486;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ed7794b-3f13-4ba1-af72-e0a50fbdc9a2}, !- Handle
  zone_1_Srf_7_glz_24,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {42c6fd01-8bfe-4de9-adb7-9e90f278fbcb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.75, 5.80000019073486,              !- X,Y,Z Vertex 1 {m}
  0, 3.75, 3.79999995231628,              !- X,Y,Z Vertex 2 {m}
  0, 2.25, 3.79999995231628,              !- X,Y,Z Vertex 3 {m}
  0, 2.25, 5.80000019073486;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4bb29546-98c8-48fb-bb5b-264bd8de8b64}, !- Handle
  zone_1_Srf_7_glz_25,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {42c6fd01-8bfe-4de9-adb7-9e90f278fbcb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.75, 5.80000019073486,              !- X,Y,Z Vertex 1 {m}
  0, 1.75, 3.79999995231628,              !- X,Y,Z Vertex 2 {m}
  0, 0.25, 3.79999995231628,              !- X,Y,Z Vertex 3 {m}
  0, 0.25, 5.80000019073486;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7db3a73a-98b6-4111-9248-7c4a65c12b37}, !- Handle
  zone_1_Srf_8,                           !- Name
  Floor,                                  !- Surface Type
  {926edab0-ea39-4b70-9897-cc1e28d0402d}, !- Construction Name
  {02e7fb2b-522a-49ac-8c18-352bda1bf20a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  24, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  0, 52, 3,                               !- X,Y,Z Vertex 3 {m}
  24, 52, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b7bd4ee-659e-4446-b491-853ce791bf4d}, !- Handle
  zone_1_Srf_9,                           !- Name
  RoofCeiling,                            !- Surface Type
  {76390d74-27b1-4669-b716-9cac3d432e16}, !- Construction Name
  {02e7fb2b-522a-49ac-8c18-352bda1bf20a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  0, 52, 6,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 6,                                !- X,Y,Z Vertex 2 {m}
  24, 0, 6,                               !- X,Y,Z Vertex 3 {m}
  24, 52, 6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db336962-9bf9-4a4a-b2eb-e2761d42b47e}, !- Handle
  zone_1_Srf_10,                          !- Name
  Wall,                                   !- Surface Type
  {82261915-a1c6-4190-80f0-89247bba925b}, !- Construction Name
  {02e7fb2b-522a-49ac-8c18-352bda1bf20a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  24, 21, 6,                              !- X,Y,Z Vertex 1 {m}
  24, 21, 3,                              !- X,Y,Z Vertex 2 {m}
  24, 52, 3,                              !- X,Y,Z Vertex 3 {m}
  24, 52, 6;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2940fcf2-1d60-4def-95b4-911c348a8ef4}, !- Handle
  zone_1_Srf_10_glz_0,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {db336962-9bf9-4a4a-b2eb-e2761d42b47e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 50.1916656494141, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  24, 50.1916656494141, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  24, 51.7416648864746, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  24, 51.7416648864746, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a68cde77-c563-405b-9a7e-53647c699bd3}, !- Handle
  zone_1_Srf_10_glz_1,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {db336962-9bf9-4a4a-b2eb-e2761d42b47e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 48.125, 5.80000019073486,           !- X,Y,Z Vertex 1 {m}
  24, 48.125, 3.79999995231628,           !- X,Y,Z Vertex 2 {m}
  24, 49.6749992370605, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  24, 49.6749992370605, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56fce247-f4af-480c-aae2-fdea34641539}, !- Handle
  zone_1_Srf_10_glz_2,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {db336962-9bf9-4a4a-b2eb-e2761d42b47e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 46.0583343505859, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  24, 46.0583343505859, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  24, 47.6083335876465, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  24, 47.6083335876465, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {960c420c-5d5f-43db-8597-965c76cb7d6a}, !- Handle
  zone_1_Srf_10_glz_3,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {db336962-9bf9-4a4a-b2eb-e2761d42b47e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 43.9916648864746, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  24, 43.9916648864746, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  24, 45.5416679382324, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  24, 45.5416679382324, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d6c8c328-3f38-495e-b50f-730730f2b140}, !- Handle
  zone_1_Srf_10_glz_4,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {db336962-9bf9-4a4a-b2eb-e2761d42b47e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 41.9249992370605, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  24, 41.9249992370605, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  24, 43.4749984741211, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  24, 43.4749984741211, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44c192a8-fae8-474d-943d-3345b16f87c4}, !- Handle
  zone_1_Srf_10_glz_5,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {db336962-9bf9-4a4a-b2eb-e2761d42b47e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 39.8583335876465, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  24, 39.8583335876465, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  24, 41.408332824707, 3.79999995231628,  !- X,Y,Z Vertex 3 {m}
  24, 41.408332824707, 5.80000019073486;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3054475-a597-4e87-adb4-960c65834fef}, !- Handle
  zone_1_Srf_10_glz_6,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {db336962-9bf9-4a4a-b2eb-e2761d42b47e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 37.7916679382324, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  24, 37.7916679382324, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  24, 39.341667175293, 3.79999995231628,  !- X,Y,Z Vertex 3 {m}
  24, 39.341667175293, 5.80000019073486;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ae55db9-a93b-426e-b36d-43c924441ee3}, !- Handle
  zone_1_Srf_10_glz_7,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {db336962-9bf9-4a4a-b2eb-e2761d42b47e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 35.7249984741211, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  24, 35.7249984741211, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  24, 37.2750015258789, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  24, 37.2750015258789, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6616eac3-d490-49a3-862c-7ae5486c2454}, !- Handle
  zone_1_Srf_10_glz_8,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {db336962-9bf9-4a4a-b2eb-e2761d42b47e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 33.658332824707, 5.80000019073486,  !- X,Y,Z Vertex 1 {m}
  24, 33.658332824707, 3.79999995231628,  !- X,Y,Z Vertex 2 {m}
  24, 35.2083320617676, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  24, 35.2083320617676, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b5e9a854-80b8-4a99-bc52-ab78cf90570b}, !- Handle
  zone_1_Srf_10_glz_9,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {db336962-9bf9-4a4a-b2eb-e2761d42b47e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 31.591667175293, 5.80000019073486,  !- X,Y,Z Vertex 1 {m}
  24, 31.591667175293, 3.79999995231628,  !- X,Y,Z Vertex 2 {m}
  24, 33.1416664123535, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  24, 33.1416664123535, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a4c9e1d0-5a75-416e-a856-373b212f1f6a}, !- Handle
  zone_1_Srf_10_glz_10,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {db336962-9bf9-4a4a-b2eb-e2761d42b47e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 29.5249996185303, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  24, 29.5249996185303, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  24, 31.0750007629395, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  24, 31.0750007629395, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {678fb90f-9c89-41ec-a202-0726d979f801}, !- Handle
  zone_1_Srf_10_glz_11,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {db336962-9bf9-4a4a-b2eb-e2761d42b47e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 27.4583339691162, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  24, 27.4583339691162, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  24, 29.0083332061768, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  24, 29.0083332061768, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {51250454-3087-4264-a6b9-ef9ce8de32b8}, !- Handle
  zone_1_Srf_10_glz_12,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {db336962-9bf9-4a4a-b2eb-e2761d42b47e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 25.3916664123535, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  24, 25.3916664123535, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  24, 26.9416675567627, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  24, 26.9416675567627, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {11533181-f04d-4f0d-ac11-ee950921f078}, !- Handle
  zone_1_Srf_10_glz_13,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {db336962-9bf9-4a4a-b2eb-e2761d42b47e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 23.3250007629395, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  24, 23.3250007629395, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  24, 24.875, 3.79999995231628,           !- X,Y,Z Vertex 3 {m}
  24, 24.875, 5.80000019073486;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39408a0c-d4e6-4d97-9c81-21a616edb8a8}, !- Handle
  zone_1_Srf_10_glz_14,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {db336962-9bf9-4a4a-b2eb-e2761d42b47e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 21.2583332061768, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  24, 21.2583332061768, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  24, 22.8083324432373, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  24, 22.8083324432373, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7a47153c-722f-4e46-b0ac-4c8ac8e221a1}, !- Handle
  zone_2_space,                           !- Name
  {319540db-df88-412f-841c-427f8ff77cca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  {8bbc1be2-c41d-42e6-bd7c-fe321277f4d8}, !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7aa40fde-e8fc-4ac2-8d7f-e1cf1bea3c4f}, !- Building Story Name
  {610cfe6b-3c14-45b4-b22b-471f8a2ff798}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {674045fa-e3b1-41f8-a378-34334bd672cb}; !- Design Specification Outdoor Air Object Name

OS:DefaultScheduleSet,
  {8bbc1be2-c41d-42e6-bd7c-fe321277f4d8}, !- Handle
  zone_2_DefaultScheduleSet,              !- Name
  {bfcc3e67-95d2-4f96-a7f0-90e526ea7d90}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  {c6cd7713-fbdb-4080-85f2-6a11c7de87b7}, !- People Activity Level Schedule Name
  {5b186c55-944b-4af6-ab71-f6b71902b2c9}, !- Lighting Schedule Name
  {91e0e2a9-85f5-406a-8bf6-c12ff4e4f914}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0bbaad94-5bdc-4daf-bb00-c421c70774d7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {aadffa6f-b764-43e1-a145-64573ce903d7}, !- Handle
  Space Infiltration Design Flow Rate 3,  !- Name
  {7a47153c-722f-4e46-b0ac-4c8ac8e221a1}, !- Space or SpaceType Name
  {0bbaad94-5bdc-4daf-bb00-c421c70774d7}, !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.000226568446,                         !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:People:Definition,
  {1b97db11-79bb-4235-ab1c-4b5b559bb171}, !- Handle
  zone_2_PeopleDefinition,                !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.05651079525,                          !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4d7349d6-a022-4b0e-8ee2-2b16065ec710}, !- Handle
  zone_2_PeopleObject,                    !- Name
  {1b97db11-79bb-4235-ab1c-4b5b559bb171}, !- People Definition Name
  {7a47153c-722f-4e46-b0ac-4c8ac8e221a1}, !- Space or SpaceType Name
  {bfcc3e67-95d2-4f96-a7f0-90e526ea7d90}, !- Number of People Schedule Name
  {c6cd7713-fbdb-4080-85f2-6a11c7de87b7}; !- Activity Level Schedule Name

OS:Lights:Definition,
  {563c2985-0ea6-4f75-bab9-51f25a6b2cf9}, !- Handle
  zone_2_LightsDefinition,                !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403571,                             !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {df71b95f-d17e-407b-8a15-dd4c94d8d204}, !- Handle
  zone_2_LightsObject,                    !- Name
  {563c2985-0ea6-4f75-bab9-51f25a6b2cf9}, !- Lights Definition Name
  {7a47153c-722f-4e46-b0ac-4c8ac8e221a1}, !- Space or SpaceType Name
  {5b186c55-944b-4af6-ab71-f6b71902b2c9}; !- Schedule Name

OS:ElectricEquipment:Definition,
  {76995542-dc3b-46f0-b6bc-39d3af159b3a}, !- Handle
  zone_2_ElectricEquipmentDefinition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.64241231,                             !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {e08f96af-6264-4c71-a7ad-c6aa7dbec612}, !- Handle
  zone_2_ElectricEquipmentObject,         !- Name
  {76995542-dc3b-46f0-b6bc-39d3af159b3a}, !- Electric Equipment Definition Name
  {7a47153c-722f-4e46-b0ac-4c8ac8e221a1}, !- Space or SpaceType Name
  {91e0e2a9-85f5-406a-8bf6-c12ff4e4f914}, !- Schedule Name
  ,                                       !- Multiplier
  ElectricEquipment;                      !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {674045fa-e3b1-41f8-a378-34334bd672cb}, !- Handle
  zone_2_DSOA,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0.0023595,                              !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048006,                           !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermalZone,
  {610cfe6b-3c14-45b4-b22b-471f8a2ff798}, !- Handle
  zone_2,                                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {89e96d75-b8db-4e2d-9630-ec073de857de}, !- Zone Air Inlet Port List
  {70330f78-67aa-4142-af4f-36ff73d134dd}, !- Zone Air Exhaust Port List
  {9f1fa866-fbdf-40c9-ae3b-62ee5964f3cd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4d0eb57c-2438-4b0d-a6ab-5374dbe7769f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6a57f0f1-66a7-4109-8aed-c9d5dcedfbc1}, !- Handle
  Node 3,                                 !- Name
  {9f1fa866-fbdf-40c9-ae3b-62ee5964f3cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f1fa866-fbdf-40c9-ae3b-62ee5964f3cd}, !- Handle
  {e0a15442-099d-4dfc-a88b-5b93fdb747e0}, !- Name
  {610cfe6b-3c14-45b4-b22b-471f8a2ff798}, !- Source Object
  11,                                     !- Outlet Port
  {6a57f0f1-66a7-4109-8aed-c9d5dcedfbc1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {89e96d75-b8db-4e2d-9630-ec073de857de}, !- Handle
  Port List 5,                            !- Name
  {610cfe6b-3c14-45b4-b22b-471f8a2ff798}, !- HVAC Component
  {61c91f35-d89f-4a22-86de-9e3508c51d67}; !- Port 1

OS:PortList,
  {70330f78-67aa-4142-af4f-36ff73d134dd}, !- Handle
  Port List 6,                            !- Name
  {610cfe6b-3c14-45b4-b22b-471f8a2ff798}, !- HVAC Component
  {0cef515f-6794-44c3-a008-9b03066eede2}; !- Port 1

OS:Sizing:Zone,
  {cb4abab5-91bd-4ab2-bb34-fd4f3f90b8aa}, !- Handle
  {610cfe6b-3c14-45b4-b22b-471f8a2ff798}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {44b72a72-80c8-4aea-9cb8-51f3d22d135c}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {610cfe6b-3c14-45b4-b22b-471f8a2ff798}, !- Thermal Zone
  {d59d047c-af83-40ba-a352-c9f709931025}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {4d0eb57c-2438-4b0d-a6ab-5374dbe7769f}, !- Handle
  dualSetPtThermostatzone_2,              !- Name
  {a97a836e-21e2-4c33-9f28-be2468a23a79}, !- Heating Setpoint Temperature Schedule Name
  {04277413-a0ef-468b-b154-3499779c7be4}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {c0eb0bb4-8b26-4481-9a56-261564eb2fd0}, !- Handle
  zone_2_Srf_0,                           !- Name
  Wall,                                   !- Surface Type
  {82261915-a1c6-4190-80f0-89247bba925b}, !- Construction Name
  {7a47153c-722f-4e46-b0ac-4c8ac8e221a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  24, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  57, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  57, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {69c01451-79f1-44af-9bb1-a7fece04ca03}, !- Handle
  zone_2_Srf_0_glz_0,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {c0eb0bb4-8b26-4481-9a56-261564eb2fd0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.2426471710205, 0, 2.79999995231628,  !- X,Y,Z Vertex 1 {m}
  24.2426471710205, 0, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  25.6985301971436, 0, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  25.6985301971436, 0, 2.79999995231628;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1128c2a5-8954-4476-be69-9c031b5ee7c6}, !- Handle
  zone_2_Srf_0_glz_1,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {c0eb0bb4-8b26-4481-9a56-261564eb2fd0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.1838226318359, 0, 2.79999995231628,  !- X,Y,Z Vertex 1 {m}
  26.1838226318359, 0, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  27.639705657959, 0, 0.800000011920929,  !- X,Y,Z Vertex 3 {m}
  27.639705657959, 0, 2.79999995231628;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {232f1530-aed2-444c-a8b5-eee463bb2db9}, !- Handle
  zone_2_Srf_0_glz_2,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {c0eb0bb4-8b26-4481-9a56-261564eb2fd0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.125, 0, 2.79999995231628,            !- X,Y,Z Vertex 1 {m}
  28.125, 0, 0.800000011920929,           !- X,Y,Z Vertex 2 {m}
  29.580883026123, 0, 0.800000011920929,  !- X,Y,Z Vertex 3 {m}
  29.580883026123, 0, 2.79999995231628;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5408e363-b0b3-4d2a-96da-94e590cc7276}, !- Handle
  zone_2_Srf_0_glz_3,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {c0eb0bb4-8b26-4481-9a56-261564eb2fd0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.0661773681641, 0, 2.79999995231628,  !- X,Y,Z Vertex 1 {m}
  30.0661773681641, 0, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  31.5220584869385, 0, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  31.5220584869385, 0, 2.79999995231628;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62f7fe19-2466-4f2a-b09f-7ef71cd76f79}, !- Handle
  zone_2_Srf_0_glz_4,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {c0eb0bb4-8b26-4481-9a56-261564eb2fd0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.0073547363281, 0, 2.79999995231628,  !- X,Y,Z Vertex 1 {m}
  32.0073547363281, 0, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  33.4632339477539, 0, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  33.4632339477539, 0, 2.79999995231628;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {04a65f61-4ac9-410c-964d-1f5082836ed5}, !- Handle
  zone_2_Srf_0_glz_5,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {c0eb0bb4-8b26-4481-9a56-261564eb2fd0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.9485282897949, 0, 2.79999995231628,  !- X,Y,Z Vertex 1 {m}
  33.9485282897949, 0, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  35.404411315918, 0, 0.800000011920929,  !- X,Y,Z Vertex 3 {m}
  35.404411315918, 0, 2.79999995231628;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f0d846e7-3449-4f80-971a-7db7831ea837}, !- Handle
  zone_2_Srf_0_glz_6,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {c0eb0bb4-8b26-4481-9a56-261564eb2fd0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.889705657959, 0, 2.79999995231628,   !- X,Y,Z Vertex 1 {m}
  35.889705657959, 0, 0.800000011920929,  !- X,Y,Z Vertex 2 {m}
  37.345588684082, 0, 0.800000011920929,  !- X,Y,Z Vertex 3 {m}
  37.345588684082, 0, 2.79999995231628;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e2ed306-90dc-458e-8463-a7882f3a3417}, !- Handle
  zone_2_Srf_0_glz_7,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {c0eb0bb4-8b26-4481-9a56-261564eb2fd0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.830883026123, 0, 2.79999995231628,   !- X,Y,Z Vertex 1 {m}
  37.830883026123, 0, 0.800000011920929,  !- X,Y,Z Vertex 2 {m}
  39.2867660522461, 0, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  39.2867660522461, 0, 2.79999995231628;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {710e2525-fd72-4122-ba5f-f44fcaaddf52}, !- Handle
  zone_2_Srf_0_glz_8,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {c0eb0bb4-8b26-4481-9a56-261564eb2fd0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.7720603942871, 0, 2.79999995231628,  !- X,Y,Z Vertex 1 {m}
  39.7720603942871, 0, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  41.2279396057129, 0, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  41.2279396057129, 0, 2.79999995231628;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {09366bf7-6ed8-4480-84c2-f49dc028ab4f}, !- Handle
  zone_2_Srf_0_glz_9,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {c0eb0bb4-8b26-4481-9a56-261564eb2fd0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.7132339477539, 0, 2.79999995231628,  !- X,Y,Z Vertex 1 {m}
  41.7132339477539, 0, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  43.169116973877, 0, 0.800000011920929,  !- X,Y,Z Vertex 3 {m}
  43.169116973877, 0, 2.79999995231628;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4560e48-4613-4dbf-a694-c4bd04842406}, !- Handle
  zone_2_Srf_0_glz_10,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {c0eb0bb4-8b26-4481-9a56-261564eb2fd0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.654411315918, 0, 2.79999995231628,   !- X,Y,Z Vertex 1 {m}
  43.654411315918, 0, 0.800000011920929,  !- X,Y,Z Vertex 2 {m}
  45.110294342041, 0, 0.800000011920929,  !- X,Y,Z Vertex 3 {m}
  45.110294342041, 0, 2.79999995231628;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c03ef9a0-a318-425c-b9d7-906cd6cf2bac}, !- Handle
  zone_2_Srf_0_glz_11,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {c0eb0bb4-8b26-4481-9a56-261564eb2fd0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.595588684082, 0, 2.79999995231628,   !- X,Y,Z Vertex 1 {m}
  45.595588684082, 0, 0.800000011920929,  !- X,Y,Z Vertex 2 {m}
  47.0514717102051, 0, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  47.0514717102051, 0, 2.79999995231628;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae741ec6-af5b-4b92-be0c-a96b050d1620}, !- Handle
  zone_2_Srf_0_glz_12,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {c0eb0bb4-8b26-4481-9a56-261564eb2fd0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.5367660522461, 0, 2.79999995231628,  !- X,Y,Z Vertex 1 {m}
  47.5367660522461, 0, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  48.9926452636719, 0, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  48.9926452636719, 0, 2.79999995231628;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b73c711-abb2-4b37-ab11-6b096a222d11}, !- Handle
  zone_2_Srf_0_glz_13,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {c0eb0bb4-8b26-4481-9a56-261564eb2fd0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.4779396057129, 0, 2.79999995231628,  !- X,Y,Z Vertex 1 {m}
  49.4779396057129, 0, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  50.9338226318359, 0, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  50.9338226318359, 0, 2.79999995231628;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0995a5ae-b3a0-457a-ae65-24dff2be2220}, !- Handle
  zone_2_Srf_0_glz_14,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {c0eb0bb4-8b26-4481-9a56-261564eb2fd0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  51.419116973877, 0, 2.79999995231628,   !- X,Y,Z Vertex 1 {m}
  51.419116973877, 0, 0.800000011920929,  !- X,Y,Z Vertex 2 {m}
  52.875, 0, 0.800000011920929,           !- X,Y,Z Vertex 3 {m}
  52.875, 0, 2.79999995231628;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0af2c861-0d26-4e7e-b522-a8bcea76288f}, !- Handle
  zone_2_Srf_0_glz_15,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {c0eb0bb4-8b26-4481-9a56-261564eb2fd0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.360294342041, 0, 2.79999995231628,   !- X,Y,Z Vertex 1 {m}
  53.360294342041, 0, 0.800000011920929,  !- X,Y,Z Vertex 2 {m}
  54.8161773681641, 0, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  54.8161773681641, 0, 2.79999995231628;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {76a6c86a-14c2-4367-bab3-c0dbd679cce9}, !- Handle
  zone_2_Srf_0_glz_16,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {c0eb0bb4-8b26-4481-9a56-261564eb2fd0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.3014717102051, 0, 2.79999995231628,  !- X,Y,Z Vertex 1 {m}
  55.3014717102051, 0, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  56.7573547363281, 0, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  56.7573547363281, 0, 2.79999995231628;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07d27b20-b6ab-406e-9076-43a4067ce1fa}, !- Handle
  zone_2_Srf_1,                           !- Name
  Wall,                                   !- Surface Type
  {82261915-a1c6-4190-80f0-89247bba925b}, !- Construction Name
  {7a47153c-722f-4e46-b0ac-4c8ac8e221a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  57, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  57, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  57, 21, 0,                              !- X,Y,Z Vertex 3 {m}
  57, 21, 3;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5510a9c2-cdf7-43c1-ab44-d5a351af31de}, !- Handle
  zone_2_Srf_1_glz_0,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {07d27b20-b6ab-406e-9076-43a4067ce1fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 0.238636359572411, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  57, 0.238636359572411, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  57, 1.67045450210571, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  57, 1.67045450210571, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {539358d4-cd9c-4a57-b5bd-b0643471da10}, !- Handle
  zone_2_Srf_1_glz_1,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {07d27b20-b6ab-406e-9076-43a4067ce1fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 2.14772725105286, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  57, 2.14772725105286, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  57, 3.57954549789429, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  57, 3.57954549789429, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b3d0c71-22ae-4e17-8fc0-d7dcc824c111}, !- Handle
  zone_2_Srf_1_glz_2,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {07d27b20-b6ab-406e-9076-43a4067ce1fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 4.05681800842285, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  57, 4.05681800842285, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  57, 5.48863649368286, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  57, 5.48863649368286, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f5d0d38-2fad-4d3a-97c0-ddde314e278d}, !- Handle
  zone_2_Srf_1_glz_3,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {07d27b20-b6ab-406e-9076-43a4067ce1fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 5.96590900421143, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  57, 5.96590900421143, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  57, 7.39772748947144, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  57, 7.39772748947144, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {497129e2-7aec-43ce-95e3-9c6d0628ab4e}, !- Handle
  zone_2_Srf_1_glz_4,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {07d27b20-b6ab-406e-9076-43a4067ce1fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 7.875, 2.79999995231628,            !- X,Y,Z Vertex 1 {m}
  57, 7.875, 0.800000011920929,           !- X,Y,Z Vertex 2 {m}
  57, 9.30681800842285, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  57, 9.30681800842285, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b0058df-509c-46e9-a1d0-65cf758e19f7}, !- Handle
  zone_2_Srf_1_glz_5,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {07d27b20-b6ab-406e-9076-43a4067ce1fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 9.78409099578857, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  57, 9.78409099578857, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  57, 11.2159090042114, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  57, 11.2159090042114, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {34fc553a-e567-4eba-9200-d3a26eae588a}, !- Handle
  zone_2_Srf_1_glz_6,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {07d27b20-b6ab-406e-9076-43a4067ce1fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 11.6931819915771, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  57, 11.6931819915771, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  57, 13.125, 0.800000011920929,          !- X,Y,Z Vertex 3 {m}
  57, 13.125, 2.79999995231628;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71500c43-5617-45e7-8993-b7409e1e9764}, !- Handle
  zone_2_Srf_1_glz_7,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {07d27b20-b6ab-406e-9076-43a4067ce1fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 13.6022729873657, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  57, 13.6022729873657, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  57, 15.0340909957886, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  57, 15.0340909957886, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ceee2ce-c3c4-4b04-ace5-309a141c48d6}, !- Handle
  zone_2_Srf_1_glz_8,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {07d27b20-b6ab-406e-9076-43a4067ce1fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 15.5113639831543, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  57, 15.5113639831543, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  57, 16.9431819915771, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  57, 16.9431819915771, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {83b05ebd-46f8-4e43-9e36-c395e0a81e3d}, !- Handle
  zone_2_Srf_1_glz_9,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {07d27b20-b6ab-406e-9076-43a4067ce1fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 17.4204540252686, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  57, 17.4204540252686, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  57, 18.8522720336914, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  57, 18.8522720336914, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3505c0ca-23ca-44e9-b77b-1e9ca99ed79c}, !- Handle
  zone_2_Srf_1_glz_10,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {07d27b20-b6ab-406e-9076-43a4067ce1fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 19.3295459747314, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  57, 19.3295459747314, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  57, 20.7613639831543, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  57, 20.7613639831543, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e139440c-43eb-43f8-a6b9-10e09bdf7051}, !- Handle
  zone_2_Srf_2,                           !- Name
  Wall,                                   !- Surface Type
  {82261915-a1c6-4190-80f0-89247bba925b}, !- Construction Name
  {7a47153c-722f-4e46-b0ac-4c8ac8e221a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  57, 21, 3,                              !- X,Y,Z Vertex 1 {m}
  57, 21, 0,                              !- X,Y,Z Vertex 2 {m}
  24, 21, 0,                              !- X,Y,Z Vertex 3 {m}
  24, 21, 3;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a6f621cd-5753-4635-b2e6-ebbbb4ba9bcf}, !- Handle
  zone_2_Srf_2_glz_0,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {e139440c-43eb-43f8-a6b9-10e09bdf7051}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.7573547363281, 21, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  56.7573547363281, 21, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  55.3014717102051, 21, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  55.3014717102051, 21, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4daed278-1512-42dd-a7b0-13de772d9532}, !- Handle
  zone_2_Srf_2_glz_1,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {e139440c-43eb-43f8-a6b9-10e09bdf7051}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.8161773681641, 21, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  54.8161773681641, 21, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  53.360294342041, 21, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  53.360294342041, 21, 2.79999995231628;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {90bdea77-11ea-4c9e-b8d4-90587baf199d}, !- Handle
  zone_2_Srf_2_glz_2,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {e139440c-43eb-43f8-a6b9-10e09bdf7051}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.875, 21, 2.79999995231628,           !- X,Y,Z Vertex 1 {m}
  52.875, 21, 0.800000011920929,          !- X,Y,Z Vertex 2 {m}
  51.419116973877, 21, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  51.419116973877, 21, 2.79999995231628;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {091427bf-6a30-4909-85b2-8a5529ef29a5}, !- Handle
  zone_2_Srf_2_glz_3,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {e139440c-43eb-43f8-a6b9-10e09bdf7051}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50.9338226318359, 21, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  50.9338226318359, 21, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  49.4779396057129, 21, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  49.4779396057129, 21, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aec4f208-8469-4fa6-a209-9eabadb7868e}, !- Handle
  zone_2_Srf_2_glz_4,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {e139440c-43eb-43f8-a6b9-10e09bdf7051}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.9926452636719, 21, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  48.9926452636719, 21, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  47.5367660522461, 21, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  47.5367660522461, 21, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e365e1c-47fd-40a6-ac00-c0ea28c0bf0b}, !- Handle
  zone_2_Srf_2_glz_5,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {e139440c-43eb-43f8-a6b9-10e09bdf7051}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.0514717102051, 21, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  47.0514717102051, 21, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  45.595588684082, 21, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  45.595588684082, 21, 2.79999995231628;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2697451c-cea4-4033-ac48-44b35569d390}, !- Handle
  zone_2_Srf_2_glz_6,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {e139440c-43eb-43f8-a6b9-10e09bdf7051}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.110294342041, 21, 2.79999995231628,  !- X,Y,Z Vertex 1 {m}
  45.110294342041, 21, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  43.654411315918, 21, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  43.654411315918, 21, 2.79999995231628;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a7a8afa0-b714-4758-913a-4f9fe218dbd7}, !- Handle
  zone_2_Srf_2_glz_7,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {e139440c-43eb-43f8-a6b9-10e09bdf7051}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.169116973877, 21, 2.79999995231628,  !- X,Y,Z Vertex 1 {m}
  43.169116973877, 21, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  41.7132339477539, 21, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  41.7132339477539, 21, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {260e5e1b-0db1-4d51-9e19-01cdfff0932f}, !- Handle
  zone_2_Srf_2_glz_8,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {e139440c-43eb-43f8-a6b9-10e09bdf7051}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.2279396057129, 21, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  41.2279396057129, 21, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  39.7720603942871, 21, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  39.7720603942871, 21, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da44b0ff-c680-4d9e-8c9e-9be7cf379d9c}, !- Handle
  zone_2_Srf_2_glz_9,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {e139440c-43eb-43f8-a6b9-10e09bdf7051}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.2867660522461, 21, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  39.2867660522461, 21, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  37.830883026123, 21, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  37.830883026123, 21, 2.79999995231628;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2aa3fddc-60b1-48eb-bccc-034de596380f}, !- Handle
  zone_2_Srf_2_glz_10,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {e139440c-43eb-43f8-a6b9-10e09bdf7051}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.345588684082, 21, 2.79999995231628,  !- X,Y,Z Vertex 1 {m}
  37.345588684082, 21, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  35.889705657959, 21, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  35.889705657959, 21, 2.79999995231628;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2272bc0f-131b-43d9-b5a9-c2593c1aba4a}, !- Handle
  zone_2_Srf_2_glz_11,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {e139440c-43eb-43f8-a6b9-10e09bdf7051}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.404411315918, 21, 2.79999995231628,  !- X,Y,Z Vertex 1 {m}
  35.404411315918, 21, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  33.9485282897949, 21, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  33.9485282897949, 21, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd5d3ee5-3da9-4e3a-9324-0d9e3f221eee}, !- Handle
  zone_2_Srf_2_glz_12,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {e139440c-43eb-43f8-a6b9-10e09bdf7051}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.4632339477539, 21, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  33.4632339477539, 21, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  32.0073547363281, 21, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  32.0073547363281, 21, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe1bdea3-97e0-493a-aaa9-78647c0d3d7b}, !- Handle
  zone_2_Srf_2_glz_13,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {e139440c-43eb-43f8-a6b9-10e09bdf7051}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.5220584869385, 21, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  31.5220584869385, 21, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  30.0661773681641, 21, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  30.0661773681641, 21, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a96bf938-9155-40bf-be18-51612d778df7}, !- Handle
  zone_2_Srf_2_glz_14,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {e139440c-43eb-43f8-a6b9-10e09bdf7051}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.580883026123, 21, 2.79999995231628,  !- X,Y,Z Vertex 1 {m}
  29.580883026123, 21, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  28.125, 21, 0.800000011920929,          !- X,Y,Z Vertex 3 {m}
  28.125, 21, 2.79999995231628;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f6e67005-4324-41dc-b1e8-7a7b1c727a68}, !- Handle
  zone_2_Srf_2_glz_15,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {e139440c-43eb-43f8-a6b9-10e09bdf7051}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.639705657959, 21, 2.79999995231628,  !- X,Y,Z Vertex 1 {m}
  27.639705657959, 21, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  26.1838226318359, 21, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  26.1838226318359, 21, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {875c8ceb-662e-46f3-a47a-6f93207b2b19}, !- Handle
  zone_2_Srf_2_glz_16,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {e139440c-43eb-43f8-a6b9-10e09bdf7051}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.6985301971436, 21, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  25.6985301971436, 21, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  24.2426471710205, 21, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  24.2426471710205, 21, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2a1f996-349d-4947-9c18-198112a110df}, !- Handle
  zone_2_Srf_3,                           !- Name
  Floor,                                  !- Surface Type
  {926edab0-ea39-4b70-9897-cc1e28d0402d}, !- Construction Name
  {7a47153c-722f-4e46-b0ac-4c8ac8e221a1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Nosun,                                  !- Sun Exposure
  Nowind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  57, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  24, 21, 0,                              !- X,Y,Z Vertex 3 {m}
  57, 21, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad6d490a-c900-41a8-a359-2b3a457dfbd3}, !- Handle
  zone_2_Srf_4,                           !- Name
  RoofCeiling,                            !- Surface Type
  {76390d74-27b1-4669-b716-9cac3d432e16}, !- Construction Name
  {7a47153c-722f-4e46-b0ac-4c8ac8e221a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  24, 21, 3,                              !- X,Y,Z Vertex 1 {m}
  24, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  57, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  57, 21, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ddc201e-d323-46ff-ba86-510703c7e591}, !- Handle
  zone_2_Srf_5,                           !- Name
  Wall,                                   !- Surface Type
  {82261915-a1c6-4190-80f0-89247bba925b}, !- Construction Name
  {7a47153c-722f-4e46-b0ac-4c8ac8e221a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  24, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a3dbc614-d911-489a-ad68-4d2bb28b99c0}, !- Handle
  zone_2_Srf_5_glz_0,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {3ddc201e-d323-46ff-ba86-510703c7e591}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.25, 0, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  22.25, 0, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  23.75, 0, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  23.75, 0, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9cf3d488-eb6b-4672-92c0-070cd26b5954}, !- Handle
  zone_2_Srf_5_glz_1,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {3ddc201e-d323-46ff-ba86-510703c7e591}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.25, 0, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  20.25, 0, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  21.75, 0, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  21.75, 0, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa698220-714f-4fe5-8337-99a54e296574}, !- Handle
  zone_2_Srf_5_glz_2,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {3ddc201e-d323-46ff-ba86-510703c7e591}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.25, 0, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  18.25, 0, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  19.75, 0, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  19.75, 0, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d9e5737c-8464-4960-922a-a3e70e334ec7}, !- Handle
  zone_2_Srf_5_glz_3,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {3ddc201e-d323-46ff-ba86-510703c7e591}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.25, 0, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  16.25, 0, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  17.75, 0, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  17.75, 0, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {908525d7-24f0-4b92-b262-69d7e7ae97f2}, !- Handle
  zone_2_Srf_5_glz_4,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {3ddc201e-d323-46ff-ba86-510703c7e591}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.25, 0, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  14.25, 0, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  15.75, 0, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  15.75, 0, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b266b70-7690-4ef3-ba77-23ae618e9f6e}, !- Handle
  zone_2_Srf_5_glz_5,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {3ddc201e-d323-46ff-ba86-510703c7e591}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.25, 0, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  12.25, 0, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  13.75, 0, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  13.75, 0, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {47e0b600-bbc1-4777-bd85-54a61fb044e8}, !- Handle
  zone_2_Srf_5_glz_6,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {3ddc201e-d323-46ff-ba86-510703c7e591}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.25, 0, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  10.25, 0, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  11.75, 0, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  11.75, 0, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5906f307-b59d-485f-b946-8dd8a36d790c}, !- Handle
  zone_2_Srf_5_glz_7,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {3ddc201e-d323-46ff-ba86-510703c7e591}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.25, 0, 2.79999995231628,              !- X,Y,Z Vertex 1 {m}
  8.25, 0, 0.800000011920929,             !- X,Y,Z Vertex 2 {m}
  9.75, 0, 0.800000011920929,             !- X,Y,Z Vertex 3 {m}
  9.75, 0, 2.79999995231628;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f2770e7-a8f4-4240-a8d8-ed826b495d89}, !- Handle
  zone_2_Srf_5_glz_8,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {3ddc201e-d323-46ff-ba86-510703c7e591}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.25, 0, 2.79999995231628,              !- X,Y,Z Vertex 1 {m}
  6.25, 0, 0.800000011920929,             !- X,Y,Z Vertex 2 {m}
  7.75, 0, 0.800000011920929,             !- X,Y,Z Vertex 3 {m}
  7.75, 0, 2.79999995231628;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46c5bacf-7347-4f0c-bdca-f1fc82412b2a}, !- Handle
  zone_2_Srf_5_glz_9,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {3ddc201e-d323-46ff-ba86-510703c7e591}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.25, 0, 2.79999995231628,              !- X,Y,Z Vertex 1 {m}
  4.25, 0, 0.800000011920929,             !- X,Y,Z Vertex 2 {m}
  5.75, 0, 0.800000011920929,             !- X,Y,Z Vertex 3 {m}
  5.75, 0, 2.79999995231628;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad94d2f4-338d-4b4a-947e-bff3afbb4d93}, !- Handle
  zone_2_Srf_5_glz_10,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {3ddc201e-d323-46ff-ba86-510703c7e591}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.25, 0, 2.79999995231628,              !- X,Y,Z Vertex 1 {m}
  2.25, 0, 0.800000011920929,             !- X,Y,Z Vertex 2 {m}
  3.75, 0, 0.800000011920929,             !- X,Y,Z Vertex 3 {m}
  3.75, 0, 2.79999995231628;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a765992e-d74e-451c-a45c-95f071d72aa1}, !- Handle
  zone_2_Srf_5_glz_11,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {3ddc201e-d323-46ff-ba86-510703c7e591}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.25, 0, 2.79999995231628,              !- X,Y,Z Vertex 1 {m}
  0.25, 0, 0.800000011920929,             !- X,Y,Z Vertex 2 {m}
  1.75, 0, 0.800000011920929,             !- X,Y,Z Vertex 3 {m}
  1.75, 0, 2.79999995231628;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d779393-57e9-4014-9974-1bb0ab02e346}, !- Handle
  zone_2_Srf_6,                           !- Name
  Wall,                                   !- Surface Type
  {82261915-a1c6-4190-80f0-89247bba925b}, !- Construction Name
  {7a47153c-722f-4e46-b0ac-4c8ac8e221a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  24, 52, 3,                              !- X,Y,Z Vertex 1 {m}
  24, 52, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 52, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 52, 3;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a59b2e21-fbae-491c-a134-3a37c4a7bf31}, !- Handle
  zone_2_Srf_6_glz_0,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {6d779393-57e9-4014-9974-1bb0ab02e346}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.75, 52, 2.79999995231628,            !- X,Y,Z Vertex 1 {m}
  23.75, 52, 0.800000011920929,           !- X,Y,Z Vertex 2 {m}
  22.25, 52, 0.800000011920929,           !- X,Y,Z Vertex 3 {m}
  22.25, 52, 2.79999995231628;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {94ed2c57-68b2-42c5-af8e-31fb18dbb0e8}, !- Handle
  zone_2_Srf_6_glz_1,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {6d779393-57e9-4014-9974-1bb0ab02e346}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.75, 52, 2.79999995231628,            !- X,Y,Z Vertex 1 {m}
  21.75, 52, 0.800000011920929,           !- X,Y,Z Vertex 2 {m}
  20.25, 52, 0.800000011920929,           !- X,Y,Z Vertex 3 {m}
  20.25, 52, 2.79999995231628;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6bbcce5c-9007-486a-a55f-095ffc8601b6}, !- Handle
  zone_2_Srf_6_glz_2,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {6d779393-57e9-4014-9974-1bb0ab02e346}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.75, 52, 2.79999995231628,            !- X,Y,Z Vertex 1 {m}
  19.75, 52, 0.800000011920929,           !- X,Y,Z Vertex 2 {m}
  18.25, 52, 0.800000011920929,           !- X,Y,Z Vertex 3 {m}
  18.25, 52, 2.79999995231628;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d0956f2a-d3ac-427e-bed5-0378c600842f}, !- Handle
  zone_2_Srf_6_glz_3,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {6d779393-57e9-4014-9974-1bb0ab02e346}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.75, 52, 2.79999995231628,            !- X,Y,Z Vertex 1 {m}
  17.75, 52, 0.800000011920929,           !- X,Y,Z Vertex 2 {m}
  16.25, 52, 0.800000011920929,           !- X,Y,Z Vertex 3 {m}
  16.25, 52, 2.79999995231628;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f05a2fd3-3df8-4299-8fde-7a7aa2519e94}, !- Handle
  zone_2_Srf_6_glz_4,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {6d779393-57e9-4014-9974-1bb0ab02e346}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.75, 52, 2.79999995231628,            !- X,Y,Z Vertex 1 {m}
  15.75, 52, 0.800000011920929,           !- X,Y,Z Vertex 2 {m}
  14.25, 52, 0.800000011920929,           !- X,Y,Z Vertex 3 {m}
  14.25, 52, 2.79999995231628;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {760b28b9-f48b-4779-9830-b7900a89ca6f}, !- Handle
  zone_2_Srf_6_glz_5,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {6d779393-57e9-4014-9974-1bb0ab02e346}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.75, 52, 2.79999995231628,            !- X,Y,Z Vertex 1 {m}
  13.75, 52, 0.800000011920929,           !- X,Y,Z Vertex 2 {m}
  12.25, 52, 0.800000011920929,           !- X,Y,Z Vertex 3 {m}
  12.25, 52, 2.79999995231628;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53893e97-6647-4b89-bc9a-ff47beed8972}, !- Handle
  zone_2_Srf_6_glz_6,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {6d779393-57e9-4014-9974-1bb0ab02e346}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.75, 52, 2.79999995231628,            !- X,Y,Z Vertex 1 {m}
  11.75, 52, 0.800000011920929,           !- X,Y,Z Vertex 2 {m}
  10.25, 52, 0.800000011920929,           !- X,Y,Z Vertex 3 {m}
  10.25, 52, 2.79999995231628;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ebaaf9a0-c1ca-4d76-9025-20ecdd07c574}, !- Handle
  zone_2_Srf_6_glz_7,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {6d779393-57e9-4014-9974-1bb0ab02e346}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.75, 52, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  9.75, 52, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  8.25, 52, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  8.25, 52, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d8e35ed-06ae-4167-83e9-ec135eefff79}, !- Handle
  zone_2_Srf_6_glz_8,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {6d779393-57e9-4014-9974-1bb0ab02e346}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.75, 52, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  7.75, 52, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  6.25, 52, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  6.25, 52, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {616851de-a9e8-4c5c-8fae-ccbb260d41c4}, !- Handle
  zone_2_Srf_6_glz_9,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {6d779393-57e9-4014-9974-1bb0ab02e346}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.75, 52, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  5.75, 52, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  4.25, 52, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  4.25, 52, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1eaae342-d1a5-4c51-90f4-006c57bcb0c7}, !- Handle
  zone_2_Srf_6_glz_10,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {6d779393-57e9-4014-9974-1bb0ab02e346}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.75, 52, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  3.75, 52, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  2.25, 52, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  2.25, 52, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e1eb1283-a240-4624-a3b9-ecc629cd5f53}, !- Handle
  zone_2_Srf_6_glz_11,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {6d779393-57e9-4014-9974-1bb0ab02e346}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.75, 52, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  1.75, 52, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  0.25, 52, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  0.25, 52, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ed241f8-3c80-49c9-9742-656bb661b805}, !- Handle
  zone_2_Srf_7,                           !- Name
  Wall,                                   !- Surface Type
  {82261915-a1c6-4190-80f0-89247bba925b}, !- Construction Name
  {7a47153c-722f-4e46-b0ac-4c8ac8e221a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  0, 52, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 52, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10c30158-8a30-4bbb-b8b0-6d00d3ed0275}, !- Handle
  zone_2_Srf_7_glz_0,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {3ed241f8-3c80-49c9-9742-656bb661b805}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 51.75, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  0, 51.75, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  0, 50.25, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  0, 50.25, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4588f92e-f7ed-47f1-9b06-7d4bcb7a6f48}, !- Handle
  zone_2_Srf_7_glz_1,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {3ed241f8-3c80-49c9-9742-656bb661b805}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 49.75, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  0, 49.75, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  0, 48.25, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  0, 48.25, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {452336db-fd89-43dc-a632-6f337e46c1c3}, !- Handle
  zone_2_Srf_7_glz_2,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {3ed241f8-3c80-49c9-9742-656bb661b805}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 47.75, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  0, 47.75, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  0, 46.25, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  0, 46.25, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {620df2a8-8b46-4138-a496-8f4a386ce5c4}, !- Handle
  zone_2_Srf_7_glz_3,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {3ed241f8-3c80-49c9-9742-656bb661b805}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 45.75, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  0, 45.75, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  0, 44.25, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  0, 44.25, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0075fc09-92d5-4809-a10f-374b6c1bc27b}, !- Handle
  zone_2_Srf_7_glz_4,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {3ed241f8-3c80-49c9-9742-656bb661b805}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 43.75, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  0, 43.75, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  0, 42.25, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  0, 42.25, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af706df4-f46d-49aa-bb1d-8c836310cb95}, !- Handle
  zone_2_Srf_7_glz_5,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {3ed241f8-3c80-49c9-9742-656bb661b805}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 41.75, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  0, 41.75, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  0, 40.25, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  0, 40.25, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bbc67596-5b16-4d12-a695-e0ab3cc22bc3}, !- Handle
  zone_2_Srf_7_glz_6,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {3ed241f8-3c80-49c9-9742-656bb661b805}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 39.75, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  0, 39.75, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  0, 38.25, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  0, 38.25, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ecc57835-fb71-473c-b975-e4dbf758a50c}, !- Handle
  zone_2_Srf_7_glz_7,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {3ed241f8-3c80-49c9-9742-656bb661b805}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 37.75, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  0, 37.75, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  0, 36.25, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  0, 36.25, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df59f01d-291e-496d-ac1a-881cb5d3e117}, !- Handle
  zone_2_Srf_7_glz_8,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {3ed241f8-3c80-49c9-9742-656bb661b805}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 35.75, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  0, 35.75, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  0, 34.25, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  0, 34.25, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc24275a-dbd3-4efe-bf30-ba6d9d427abd}, !- Handle
  zone_2_Srf_7_glz_9,                     !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {3ed241f8-3c80-49c9-9742-656bb661b805}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.75, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  0, 33.75, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  0, 32.25, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  0, 32.25, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1878b5df-4a85-4570-a409-f0aab119f5bf}, !- Handle
  zone_2_Srf_7_glz_10,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {3ed241f8-3c80-49c9-9742-656bb661b805}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 31.75, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  0, 31.75, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  0, 30.25, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  0, 30.25, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ded068f-5ace-4494-b747-abbe99b43ac6}, !- Handle
  zone_2_Srf_7_glz_11,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {3ed241f8-3c80-49c9-9742-656bb661b805}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 29.75, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  0, 29.75, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  0, 28.25, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  0, 28.25, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {226e8ec3-d9ef-4e92-baac-a8663798f066}, !- Handle
  zone_2_Srf_7_glz_12,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {3ed241f8-3c80-49c9-9742-656bb661b805}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 27.75, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  0, 27.75, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  0, 26.25, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  0, 26.25, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {69df0f70-096c-457d-b529-3dafb918e338}, !- Handle
  zone_2_Srf_7_glz_13,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {3ed241f8-3c80-49c9-9742-656bb661b805}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 25.75, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  0, 25.75, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  0, 24.25, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  0, 24.25, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63d4fb84-af82-4a12-b477-bf3e5452b9d8}, !- Handle
  zone_2_Srf_7_glz_14,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {3ed241f8-3c80-49c9-9742-656bb661b805}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 23.75, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  0, 23.75, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  0, 22.25, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  0, 22.25, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b40d701-8675-4251-807e-983b9b6c8c49}, !- Handle
  zone_2_Srf_7_glz_15,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {3ed241f8-3c80-49c9-9742-656bb661b805}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 21.75, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  0, 21.75, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  0, 20.25, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  0, 20.25, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85a66fb2-d9cf-4974-ab3a-65290a999142}, !- Handle
  zone_2_Srf_7_glz_16,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {3ed241f8-3c80-49c9-9742-656bb661b805}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 19.75, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  0, 19.75, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  0, 18.25, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  0, 18.25, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {04383851-48c7-41db-91ee-774bd99c5559}, !- Handle
  zone_2_Srf_7_glz_17,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {3ed241f8-3c80-49c9-9742-656bb661b805}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 17.75, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  0, 17.75, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  0, 16.25, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  0, 16.25, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ecbc44d5-1d8d-4c4b-8072-77954d2e4426}, !- Handle
  zone_2_Srf_7_glz_18,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {3ed241f8-3c80-49c9-9742-656bb661b805}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 15.75, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  0, 15.75, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  0, 14.25, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  0, 14.25, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d044fa8f-c7fa-4895-b4ed-1a8b4bdc41ef}, !- Handle
  zone_2_Srf_7_glz_19,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {3ed241f8-3c80-49c9-9742-656bb661b805}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 13.75, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  0, 13.75, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  0, 12.25, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  0, 12.25, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {99ef299f-d9ec-4f70-b1fb-834aaa4b7514}, !- Handle
  zone_2_Srf_7_glz_20,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {3ed241f8-3c80-49c9-9742-656bb661b805}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 11.75, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  0, 11.75, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  0, 10.25, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  0, 10.25, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0c714a39-7b34-4549-82f5-51cffc4449eb}, !- Handle
  zone_2_Srf_7_glz_21,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {3ed241f8-3c80-49c9-9742-656bb661b805}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.75, 2.79999995231628,              !- X,Y,Z Vertex 1 {m}
  0, 9.75, 0.800000011920929,             !- X,Y,Z Vertex 2 {m}
  0, 8.25, 0.800000011920929,             !- X,Y,Z Vertex 3 {m}
  0, 8.25, 2.79999995231628;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {956a2f6e-5ecc-4536-b825-f83bb84df66a}, !- Handle
  zone_2_Srf_7_glz_22,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {3ed241f8-3c80-49c9-9742-656bb661b805}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.75, 2.79999995231628,              !- X,Y,Z Vertex 1 {m}
  0, 7.75, 0.800000011920929,             !- X,Y,Z Vertex 2 {m}
  0, 6.25, 0.800000011920929,             !- X,Y,Z Vertex 3 {m}
  0, 6.25, 2.79999995231628;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6c9a3b10-6ade-4d23-8cd3-bc2d1d86f4a9}, !- Handle
  zone_2_Srf_7_glz_23,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {3ed241f8-3c80-49c9-9742-656bb661b805}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.75, 2.79999995231628,              !- X,Y,Z Vertex 1 {m}
  0, 5.75, 0.800000011920929,             !- X,Y,Z Vertex 2 {m}
  0, 4.25, 0.800000011920929,             !- X,Y,Z Vertex 3 {m}
  0, 4.25, 2.79999995231628;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f1489241-f8b3-435c-b8fe-8333902aec20}, !- Handle
  zone_2_Srf_7_glz_24,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {3ed241f8-3c80-49c9-9742-656bb661b805}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.75, 2.79999995231628,              !- X,Y,Z Vertex 1 {m}
  0, 3.75, 0.800000011920929,             !- X,Y,Z Vertex 2 {m}
  0, 2.25, 0.800000011920929,             !- X,Y,Z Vertex 3 {m}
  0, 2.25, 2.79999995231628;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b7c59946-7412-4e9e-9c7d-7bd82c84a4b7}, !- Handle
  zone_2_Srf_7_glz_25,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {3ed241f8-3c80-49c9-9742-656bb661b805}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.75, 2.79999995231628,              !- X,Y,Z Vertex 1 {m}
  0, 1.75, 0.800000011920929,             !- X,Y,Z Vertex 2 {m}
  0, 0.25, 0.800000011920929,             !- X,Y,Z Vertex 3 {m}
  0, 0.25, 2.79999995231628;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b0c160e-ff80-41fe-98b5-b819da57c608}, !- Handle
  zone_2_Srf_8,                           !- Name
  Floor,                                  !- Surface Type
  {926edab0-ea39-4b70-9897-cc1e28d0402d}, !- Construction Name
  {7a47153c-722f-4e46-b0ac-4c8ac8e221a1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Nosun,                                  !- Sun Exposure
  Nowind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  24, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 52, 0,                               !- X,Y,Z Vertex 3 {m}
  24, 52, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae92ced6-4793-474a-8eb0-b54675c8fa8c}, !- Handle
  zone_2_Srf_9,                           !- Name
  RoofCeiling,                            !- Surface Type
  {76390d74-27b1-4669-b716-9cac3d432e16}, !- Construction Name
  {7a47153c-722f-4e46-b0ac-4c8ac8e221a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  0, 52, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  24, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  24, 52, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {951d2bfe-dea0-4add-91e1-38fab8da7472}, !- Handle
  zone_2_Srf_10,                          !- Name
  Wall,                                   !- Surface Type
  {82261915-a1c6-4190-80f0-89247bba925b}, !- Construction Name
  {7a47153c-722f-4e46-b0ac-4c8ac8e221a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  4,                                      !- Number of Vertices
  24, 21, 3,                              !- X,Y,Z Vertex 1 {m}
  24, 21, 0,                              !- X,Y,Z Vertex 2 {m}
  24, 52, 0,                              !- X,Y,Z Vertex 3 {m}
  24, 52, 3;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ede0128-2f0f-43dd-8a30-11eca0946231}, !- Handle
  zone_2_Srf_10_glz_0,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {951d2bfe-dea0-4add-91e1-38fab8da7472}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 50.1916656494141, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  24, 50.1916656494141, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  24, 51.7416648864746, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  24, 51.7416648864746, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8195799-8b41-4a4b-8ed9-190ff81e7d85}, !- Handle
  zone_2_Srf_10_glz_1,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {951d2bfe-dea0-4add-91e1-38fab8da7472}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 48.125, 2.79999995231628,           !- X,Y,Z Vertex 1 {m}
  24, 48.125, 0.800000011920929,          !- X,Y,Z Vertex 2 {m}
  24, 49.6749992370605, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  24, 49.6749992370605, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b099af20-2970-4b9e-ac6e-54af108eac0c}, !- Handle
  zone_2_Srf_10_glz_2,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {951d2bfe-dea0-4add-91e1-38fab8da7472}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 46.0583343505859, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  24, 46.0583343505859, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  24, 47.6083335876465, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  24, 47.6083335876465, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f0f75d75-c50b-47f5-885f-78f793501e39}, !- Handle
  zone_2_Srf_10_glz_3,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {951d2bfe-dea0-4add-91e1-38fab8da7472}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 43.9916648864746, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  24, 43.9916648864746, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  24, 45.5416679382324, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  24, 45.5416679382324, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {54adafd9-7345-436c-bac6-cb870f74d12b}, !- Handle
  zone_2_Srf_10_glz_4,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {951d2bfe-dea0-4add-91e1-38fab8da7472}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 41.9249992370605, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  24, 41.9249992370605, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  24, 43.4749984741211, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  24, 43.4749984741211, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {503275ba-0fd9-44ac-9be6-72041df7f326}, !- Handle
  zone_2_Srf_10_glz_5,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {951d2bfe-dea0-4add-91e1-38fab8da7472}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 39.8583335876465, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  24, 39.8583335876465, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  24, 41.408332824707, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  24, 41.408332824707, 2.79999995231628;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c06505b3-09ef-4789-8d22-73fe28a470a9}, !- Handle
  zone_2_Srf_10_glz_6,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {951d2bfe-dea0-4add-91e1-38fab8da7472}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 37.7916679382324, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  24, 37.7916679382324, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  24, 39.341667175293, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  24, 39.341667175293, 2.79999995231628;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13d28201-cf3e-4e18-b38f-14dcf119a198}, !- Handle
  zone_2_Srf_10_glz_7,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {951d2bfe-dea0-4add-91e1-38fab8da7472}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 35.7249984741211, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  24, 35.7249984741211, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  24, 37.2750015258789, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  24, 37.2750015258789, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7acc1818-ad21-499e-88f8-4f09ec0ef5aa}, !- Handle
  zone_2_Srf_10_glz_8,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {951d2bfe-dea0-4add-91e1-38fab8da7472}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 33.658332824707, 2.79999995231628,  !- X,Y,Z Vertex 1 {m}
  24, 33.658332824707, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  24, 35.2083320617676, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  24, 35.2083320617676, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {188831c6-03a5-4b72-ad0a-fe9d1e62e7b4}, !- Handle
  zone_2_Srf_10_glz_9,                    !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {951d2bfe-dea0-4add-91e1-38fab8da7472}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 31.591667175293, 2.79999995231628,  !- X,Y,Z Vertex 1 {m}
  24, 31.591667175293, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  24, 33.1416664123535, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  24, 33.1416664123535, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a62e488b-eb01-4701-be00-51cbbeb8d157}, !- Handle
  zone_2_Srf_10_glz_10,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {951d2bfe-dea0-4add-91e1-38fab8da7472}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 29.5249996185303, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  24, 29.5249996185303, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  24, 31.0750007629395, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  24, 31.0750007629395, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bde37f34-0984-4227-86a4-c29f6199bfe8}, !- Handle
  zone_2_Srf_10_glz_11,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {951d2bfe-dea0-4add-91e1-38fab8da7472}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 27.4583339691162, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  24, 27.4583339691162, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  24, 29.0083332061768, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  24, 29.0083332061768, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {48548adf-48fa-4230-894e-b4e25b389134}, !- Handle
  zone_2_Srf_10_glz_12,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {951d2bfe-dea0-4add-91e1-38fab8da7472}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 25.3916664123535, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  24, 25.3916664123535, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  24, 26.9416675567627, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  24, 26.9416675567627, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf863f82-fff1-4656-a9c6-3213ca2769ad}, !- Handle
  zone_2_Srf_10_glz_13,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {951d2bfe-dea0-4add-91e1-38fab8da7472}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 23.3250007629395, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  24, 23.3250007629395, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  24, 24.875, 0.800000011920929,          !- X,Y,Z Vertex 3 {m}
  24, 24.875, 2.79999995231628;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c58cea55-e4b6-4711-97b2-b920fd3d77ff}, !- Handle
  zone_2_Srf_10_glz_14,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {36db0205-551d-4e22-8ae4-a54dca59c91d}, !- Construction Name
  {951d2bfe-dea0-4add-91e1-38fab8da7472}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 21.2583332061768, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  24, 21.2583332061768, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  24, 22.8083324432373, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  24, 22.8083324432373, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

OS:ZoneHVAC:IdealLoadsAirSystem,
  {1d70a5db-1df4-46dd-ae6f-83ef494379f4}, !- Handle
  Zone HVAC Ideal Loads Air System 1,     !- Name
  ,                                       !- Availability Schedule Name
  {5100e7e4-f990-4ddb-9f38-325797b1e207}, !- Zone Supply Air Node Name
  {6a31442b-c6ab-4494-83f0-8005372c86f4}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  None,                                   !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {28ce513d-074a-4bb3-8045-9c41adbbb63d}, !- Handle
  Node 4,                                 !- Name
  {5855b63f-06af-4712-bef4-37693f62833f}, !- Inlet Port
  {5100e7e4-f990-4ddb-9f38-325797b1e207}; !- Outlet Port

OS:Connection,
  {5855b63f-06af-4712-bef4-37693f62833f}, !- Handle
  {844e6d13-0e1d-4a78-b235-79faef3cac1c}, !- Name
  {f7bcbda9-7c5a-4111-a915-e66409c72133}, !- Source Object
  3,                                      !- Outlet Port
  {28ce513d-074a-4bb3-8045-9c41adbbb63d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5100e7e4-f990-4ddb-9f38-325797b1e207}, !- Handle
  {37920e04-5def-4178-8589-61db265dd537}, !- Name
  {28ce513d-074a-4bb3-8045-9c41adbbb63d}, !- Source Object
  3,                                      !- Outlet Port
  {1d70a5db-1df4-46dd-ae6f-83ef494379f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c17a2a6d-28fe-4e03-8a7e-7865f77d172d}, !- Handle
  Node 5,                                 !- Name
  {6a31442b-c6ab-4494-83f0-8005372c86f4}, !- Inlet Port
  {795557b6-aafa-4bbe-856c-0c8683ec65e4}; !- Outlet Port

OS:Connection,
  {795557b6-aafa-4bbe-856c-0c8683ec65e4}, !- Handle
  {2f47162c-65b3-421d-84c6-09a559037c52}, !- Name
  {c17a2a6d-28fe-4e03-8a7e-7865f77d172d}, !- Source Object
  3,                                      !- Outlet Port
  {35ace3cb-16fd-4f11-9b54-e0e351b406d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a31442b-c6ab-4494-83f0-8005372c86f4}, !- Handle
  {a087bb63-82be-4326-859f-1b35313356e9}, !- Name
  {1d70a5db-1df4-46dd-ae6f-83ef494379f4}, !- Source Object
  4,                                      !- Outlet Port
  {c17a2a6d-28fe-4e03-8a7e-7865f77d172d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:IdealLoadsAirSystem,
  {74a7438b-32f0-4a60-b23c-d0aabe9f1184}, !- Handle
  Zone HVAC Ideal Loads Air System 2,     !- Name
  ,                                       !- Availability Schedule Name
  {749792b7-f49d-404a-9015-f29b7382cc97}, !- Zone Supply Air Node Name
  {5e1f917f-f51b-4324-8e82-de95069a9450}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  None,                                   !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {bc82ebf9-7e54-4bdb-b94a-39d8dec29f2e}, !- Handle
  Node 6,                                 !- Name
  {1d85fc77-49a6-482c-9cdf-384dd16f31c7}, !- Inlet Port
  {749792b7-f49d-404a-9015-f29b7382cc97}; !- Outlet Port

OS:Connection,
  {1d85fc77-49a6-482c-9cdf-384dd16f31c7}, !- Handle
  {b3ab3dc8-915c-4593-941d-ca042a23e030}, !- Name
  {851d958a-0056-4a05-8aad-ed1be08f8e2c}, !- Source Object
  3,                                      !- Outlet Port
  {bc82ebf9-7e54-4bdb-b94a-39d8dec29f2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {749792b7-f49d-404a-9015-f29b7382cc97}, !- Handle
  {d6d44aff-3027-4f68-b691-d421940b0898}, !- Name
  {bc82ebf9-7e54-4bdb-b94a-39d8dec29f2e}, !- Source Object
  3,                                      !- Outlet Port
  {74a7438b-32f0-4a60-b23c-d0aabe9f1184}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3e8fab58-5a22-4f34-bb58-dc76333d0520}, !- Handle
  Node 7,                                 !- Name
  {5e1f917f-f51b-4324-8e82-de95069a9450}, !- Inlet Port
  {e7a54fbd-0ed0-46a7-87ee-04ff63c3c5bd}; !- Outlet Port

OS:Connection,
  {e7a54fbd-0ed0-46a7-87ee-04ff63c3c5bd}, !- Handle
  {68b98bd1-d941-4b6c-be94-c6d59f94495a}, !- Name
  {3e8fab58-5a22-4f34-bb58-dc76333d0520}, !- Source Object
  3,                                      !- Outlet Port
  {b5e02792-d54b-47a6-b1fc-0cce717ff437}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e1f917f-f51b-4324-8e82-de95069a9450}, !- Handle
  {db196336-1a2e-4deb-b042-ffc46ac8e7b8}, !- Name
  {74a7438b-32f0-4a60-b23c-d0aabe9f1184}, !- Source Object
  4,                                      !- Outlet Port
  {3e8fab58-5a22-4f34-bb58-dc76333d0520}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:IdealLoadsAirSystem,
  {d59d047c-af83-40ba-a352-c9f709931025}, !- Handle
  Zone HVAC Ideal Loads Air System 3,     !- Name
  ,                                       !- Availability Schedule Name
  {44f5af68-2b80-4c33-b5b0-a1188b0d7a74}, !- Zone Supply Air Node Name
  {a6fdac9e-d629-408c-b6f7-0bec3b0afd1b}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  None,                                   !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {17c2ace8-dee0-4b2b-b8a8-379406c2b3ef}, !- Handle
  Node 8,                                 !- Name
  {0cef515f-6794-44c3-a008-9b03066eede2}, !- Inlet Port
  {44f5af68-2b80-4c33-b5b0-a1188b0d7a74}; !- Outlet Port

OS:Connection,
  {0cef515f-6794-44c3-a008-9b03066eede2}, !- Handle
  {b8b615d3-3396-4321-a96f-4ca7c09655a9}, !- Name
  {70330f78-67aa-4142-af4f-36ff73d134dd}, !- Source Object
  3,                                      !- Outlet Port
  {17c2ace8-dee0-4b2b-b8a8-379406c2b3ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44f5af68-2b80-4c33-b5b0-a1188b0d7a74}, !- Handle
  {96dba57b-aa3e-4894-b397-be3310f85365}, !- Name
  {17c2ace8-dee0-4b2b-b8a8-379406c2b3ef}, !- Source Object
  3,                                      !- Outlet Port
  {d59d047c-af83-40ba-a352-c9f709931025}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b6cf3cbb-7fc9-4c1b-bd11-b8bee3d1bcd9}, !- Handle
  Node 9,                                 !- Name
  {a6fdac9e-d629-408c-b6f7-0bec3b0afd1b}, !- Inlet Port
  {61c91f35-d89f-4a22-86de-9e3508c51d67}; !- Outlet Port

OS:Connection,
  {61c91f35-d89f-4a22-86de-9e3508c51d67}, !- Handle
  {8785e7d0-190d-4740-9f1a-c70563e18456}, !- Name
  {b6cf3cbb-7fc9-4c1b-bd11-b8bee3d1bcd9}, !- Source Object
  3,                                      !- Outlet Port
  {89e96d75-b8db-4e2d-9630-ec073de857de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a6fdac9e-d629-408c-b6f7-0bec3b0afd1b}, !- Handle
  {ca531069-67ac-48b1-8a8c-3c1c05cf40a3}, !- Name
  {d59d047c-af83-40ba-a352-c9f709931025}, !- Source Object
  4,                                      !- Outlet Port
  {b6cf3cbb-7fc9-4c1b-bd11-b8bee3d1bcd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Output:Variable,
  {b28c11e2-11ac-482f-bf4e-5cb9b0aabe31}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Zone Ideal Loads Supply Air Total Cooling Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {96d6ed8f-d7d0-4981-82f8-3b2b24929480}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Electric Energy,           !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {17494b66-1352-476d-a12d-1dcc9ae32f74}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Chiller Electric Energy,                !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {fa79c7ad-7d32-49b9-a512-68767640c64e}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Zone Ideal Loads Supply Air Total Heating Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3e0ab73a-7e4c-4399-9f91-5c05048c7f86}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Boiler Heating Energy,                  !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3e665cb6-6df3-4c48-9e11-674038d59298}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Heating Coil Total Heating Energy,      !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {68334994-8e3d-49df-87c6-b3cb7e81a42a}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Heating Coil Gas Energy,                !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0cd8ec1a-0c81-4ed0-83dd-533bc09ab2c0}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Heating Coil Electric Energy,           !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2ae05723-cbcd-43f4-92d6-cde08d454488}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Humidifier Electric Energy,             !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {277b0140-c7f8-4de6-bd02-0cf327d6ef32}, !- Handle
  Output Variable 10,                     !- Name
  *,                                      !- Key Value
  Fan Electric Energy,                    !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {033193fd-2d99-4184-884a-7600af1f90e0}, !- Handle
  Output Variable 11,                     !- Name
  *,                                      !- Key Value
  Zone Ventilation Fan Electric Energy,   !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ebeeba77-60a9-4696-b8f9-3e3bcf11080d}, !- Handle
  Output Variable 12,                     !- Name
  *,                                      !- Key Value
  Zone Lights Electric Energy,            !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {51d7e197-aae5-4d3c-82cf-de772f2590aa}, !- Handle
  Output Variable 13,                     !- Name
  *,                                      !- Key Value
  Zone Electric Equipment Electric Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8738c40a-40f2-42c9-8cc5-42ea528bf06a}, !- Handle
  Output Variable 14,                     !- Name
  *,                                      !- Key Value
  Pump Electric Energy,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {46de9225-34ac-4c36-b6b3-6866f3b0a43a}, !- Handle
  Output Variable 15,                     !- Name
  *,                                      !- Key Value
  Zone VRF Air Terminal Cooling Electric Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {42cb7f55-b833-49c3-8e20-6fab6d9d17d9}, !- Handle
  Output Variable 16,                     !- Name
  *,                                      !- Key Value
  Zone VRF Air Terminal Heating Electric Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7362f648-c769-49cd-99b3-28476ae3f4b1}, !- Handle
  Output Variable 17,                     !- Name
  *,                                      !- Key Value
  VRF Heat Pump Cooling Electric Energy,  !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {dd9958f1-c5f2-4d87-bb93-4b9aa5361dc8}, !- Handle
  Output Variable 18,                     !- Name
  *,                                      !- Key Value
  VRF Heat Pump Heating Electric Energy,  !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:ClimateZones,
  {d8a21109-7db2-4afd-a793-e4ad88080ba6}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  5A,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Facility,
  {3d3567ff-287d-44f4-9c42-0b4b1080ecb0}; !- Handle

OS:HeatBalanceAlgorithm,
  {8c2c9c20-caad-4518-b189-13543036e191}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:LifeCycleCost:Parameters,
  {e068797b-c1c5-4015-8475-fa0b8b222b88}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:StandardsInformation:Material,
  {17d7cba6-395a-4126-9eea-86b9f7eaaf81}, !- Handle
  {1118f206-61f3-4799-8817-ffd02a4e56a6}; !- Material Name

OS:StandardsInformation:Construction,
  {89970b66-e194-4c6c-a5bb-eac058104e1d}, !- Handle
  {36db0205-551d-4e22-8ae4-a54dca59c91d}; !- Construction Name

OS:StandardsInformation:Material,
  {c40c80e7-a5d5-4ea2-9faa-14624baa7ea7}, !- Handle
  {3bbfe6b4-a476-4ca6-bebd-60ef84c7f044}; !- Material Name

OS:StandardsInformation:Material,
  {03268d60-0629-4511-abc1-974151d5928f}, !- Handle
  {4e01064a-b57b-4055-a354-7838f6d94279}; !- Material Name

OS:StandardsInformation:Material,
  {52f237a3-71bb-4710-8156-f8eafed5a86a}, !- Handle
  {54b945c8-4011-41c1-a2b4-f26aaaeeac63}; !- Material Name

OS:StandardsInformation:Material,
  {31ee4823-57ab-4411-9dcb-c2ccf37413b1}, !- Handle
  {5652a197-9149-4fa4-8bbf-7ad4ee7d43f4}; !- Material Name

OS:StandardsInformation:Construction,
  {80be020d-63f2-4673-8785-ae915fc280e3}, !- Handle
  {76390d74-27b1-4669-b716-9cac3d432e16}; !- Construction Name

OS:StandardsInformation:Construction,
  {1cb51d7b-d733-49a4-9a16-8014408d75b1}, !- Handle
  {82261915-a1c6-4190-80f0-89247bba925b}; !- Construction Name

OS:StandardsInformation:Material,
  {3f44e36b-9c71-4d2c-8ebb-67a1126878f8}, !- Handle
  {8df62581-77f4-4628-9132-556702893cee}; !- Material Name

OS:StandardsInformation:Construction,
  {98fc6ebc-00ad-49f0-9e49-59ba015f6d69}, !- Handle
  {926edab0-ea39-4b70-9897-cc1e28d0402d}; !- Construction Name

OS:StandardsInformation:Material,
  {b040d15d-e6fe-4326-a247-253d33e5a8d2}, !- Handle
  {98565000-6f8e-4889-8b32-86bd7d4cf0db}; !- Material Name

OS:StandardsInformation:Material,
  {fc3abec3-cca5-4598-940b-1984f2d59a1f}, !- Handle
  {99230550-3124-4fdb-9555-1dc499604406}; !- Material Name

OS:StandardsInformation:Material,
  {98db82f5-84cd-400d-940a-3ea60803f887}, !- Handle
  {c5794f81-c83c-47c6-9ff1-94f537a0f4da}; !- Material Name

OS:StandardsInformation:Material,
  {946de4b4-a931-43da-a799-74702a38a471}, !- Handle
  {c8fabba4-091c-463f-95d7-9e3d380052aa}; !- Material Name

OS:WeatherFile,
  {5a1804fe-85ad-4810-ab7a-1fa4d6c5673a}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:///private/var/folders/43/4_2t5xc92811swj5vtq_3r340000gn/T/OpenStudioApp.Uz2054/resources/files/USA_CO_Denver.Intl.AP.725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:SizingPeriod:DesignDay,
  {408cbb22-1892-4f78-8912-5db20b81dee1}, !- Handle
  Denver Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  1.8,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  1.8,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  14.1,                                   !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {17d75034-69e3-45f0-b1ef-2ea853caf9c7}, !- Handle
  Denver Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -11.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -21.5,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {942e9e08-e327-4c7c-9ca1-dd2a0c021d1d}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns DP=>MDB, !- Name
  19.9,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {6ce04cc9-207e-4f9b-9d60-faae04ecefa3}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  34.6,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {8cff712f-f369-4792-aadb-c454f39798ac}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns Enth=>MDB, !- Name
  27,                                     !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  58300,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {1abbd884-6322-4dbe-89e8-32925e35ea57}, !- Handle
  Denver Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -17.4,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -17.4,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {aff94f2b-a016-4b64-b675-5598e98728af}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:Rendering:Color,
  {eb716e6c-daa8-4b57-ba82-8122d6d79e0d}, !- Handle
  Rendering Color 1,                      !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

