
Version,
  8.7;                                    !- Version Identifier

LifeCycleCost:Parameters,
  {b4c63b94-c074-4bfb-a95c-7145af5327a9}, !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExteriorWithReflections, !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  zone_0,                                 !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  zone_0_Srf_0,                           !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  zone_0,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 9,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 6,                               !- X,Y,Z Vertex 2 {m}
  57, 0, 6,                               !- X,Y,Z Vertex 3 {m}
  57, 0, 9;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_0_glz_0,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_0,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.2426471710205, 0, 8.80000019073486,  !- X,Y,Z Vertex 1 {m}
  24.2426471710205, 0, 6.80000019073486,  !- X,Y,Z Vertex 2 {m}
  25.6985301971436, 0, 6.80000019073486,  !- X,Y,Z Vertex 3 {m}
  25.6985301971436, 0, 8.80000019073486;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_0_glz_1,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_0,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.1838226318359, 0, 8.80000019073486,  !- X,Y,Z Vertex 1 {m}
  26.1838226318359, 0, 6.80000019073486,  !- X,Y,Z Vertex 2 {m}
  27.639705657959, 0, 6.80000019073486,   !- X,Y,Z Vertex 3 {m}
  27.639705657959, 0, 8.80000019073486;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_0_glz_10,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_0,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.654411315918, 0, 8.80000019073486,   !- X,Y,Z Vertex 1 {m}
  43.654411315918, 0, 6.80000019073486,   !- X,Y,Z Vertex 2 {m}
  45.110294342041, 0, 6.80000019073486,   !- X,Y,Z Vertex 3 {m}
  45.110294342041, 0, 8.80000019073486;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_0_glz_11,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_0,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.595588684082, 0, 8.80000019073486,   !- X,Y,Z Vertex 1 {m}
  45.595588684082, 0, 6.80000019073486,   !- X,Y,Z Vertex 2 {m}
  47.0514717102051, 0, 6.80000019073486,  !- X,Y,Z Vertex 3 {m}
  47.0514717102051, 0, 8.80000019073486;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_0_glz_12,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_0,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.5367660522461, 0, 8.80000019073486,  !- X,Y,Z Vertex 1 {m}
  47.5367660522461, 0, 6.80000019073486,  !- X,Y,Z Vertex 2 {m}
  48.9926452636719, 0, 6.80000019073486,  !- X,Y,Z Vertex 3 {m}
  48.9926452636719, 0, 8.80000019073486;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_0_glz_13,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_0,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.4779396057129, 0, 8.80000019073486,  !- X,Y,Z Vertex 1 {m}
  49.4779396057129, 0, 6.80000019073486,  !- X,Y,Z Vertex 2 {m}
  50.9338226318359, 0, 6.80000019073486,  !- X,Y,Z Vertex 3 {m}
  50.9338226318359, 0, 8.80000019073486;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_0_glz_14,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_0,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  51.419116973877, 0, 8.80000019073486,   !- X,Y,Z Vertex 1 {m}
  51.419116973877, 0, 6.80000019073486,   !- X,Y,Z Vertex 2 {m}
  52.875, 0, 6.80000019073486,            !- X,Y,Z Vertex 3 {m}
  52.875, 0, 8.80000019073486;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_0_glz_15,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_0,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.360294342041, 0, 8.80000019073486,   !- X,Y,Z Vertex 1 {m}
  53.360294342041, 0, 6.80000019073486,   !- X,Y,Z Vertex 2 {m}
  54.8161773681641, 0, 6.80000019073486,  !- X,Y,Z Vertex 3 {m}
  54.8161773681641, 0, 8.80000019073486;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_0_glz_16,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_0,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.3014717102051, 0, 8.80000019073486,  !- X,Y,Z Vertex 1 {m}
  55.3014717102051, 0, 6.80000019073486,  !- X,Y,Z Vertex 2 {m}
  56.7573547363281, 0, 6.80000019073486,  !- X,Y,Z Vertex 3 {m}
  56.7573547363281, 0, 8.80000019073486;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_0_glz_2,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_0,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.125, 0, 8.80000019073486,            !- X,Y,Z Vertex 1 {m}
  28.125, 0, 6.80000019073486,            !- X,Y,Z Vertex 2 {m}
  29.580883026123, 0, 6.80000019073486,   !- X,Y,Z Vertex 3 {m}
  29.580883026123, 0, 8.80000019073486;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_0_glz_3,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_0,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.0661773681641, 0, 8.80000019073486,  !- X,Y,Z Vertex 1 {m}
  30.0661773681641, 0, 6.80000019073486,  !- X,Y,Z Vertex 2 {m}
  31.5220584869385, 0, 6.80000019073486,  !- X,Y,Z Vertex 3 {m}
  31.5220584869385, 0, 8.80000019073486;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_0_glz_4,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_0,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.0073547363281, 0, 8.80000019073486,  !- X,Y,Z Vertex 1 {m}
  32.0073547363281, 0, 6.80000019073486,  !- X,Y,Z Vertex 2 {m}
  33.4632339477539, 0, 6.80000019073486,  !- X,Y,Z Vertex 3 {m}
  33.4632339477539, 0, 8.80000019073486;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_0_glz_5,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_0,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.9485282897949, 0, 8.80000019073486,  !- X,Y,Z Vertex 1 {m}
  33.9485282897949, 0, 6.80000019073486,  !- X,Y,Z Vertex 2 {m}
  35.404411315918, 0, 6.80000019073486,   !- X,Y,Z Vertex 3 {m}
  35.404411315918, 0, 8.80000019073486;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_0_glz_6,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_0,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.889705657959, 0, 8.80000019073486,   !- X,Y,Z Vertex 1 {m}
  35.889705657959, 0, 6.80000019073486,   !- X,Y,Z Vertex 2 {m}
  37.345588684082, 0, 6.80000019073486,   !- X,Y,Z Vertex 3 {m}
  37.345588684082, 0, 8.80000019073486;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_0_glz_7,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_0,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.830883026123, 0, 8.80000019073486,   !- X,Y,Z Vertex 1 {m}
  37.830883026123, 0, 6.80000019073486,   !- X,Y,Z Vertex 2 {m}
  39.2867660522461, 0, 6.80000019073486,  !- X,Y,Z Vertex 3 {m}
  39.2867660522461, 0, 8.80000019073486;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_0_glz_8,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_0,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.7720603942871, 0, 8.80000019073486,  !- X,Y,Z Vertex 1 {m}
  39.7720603942871, 0, 6.80000019073486,  !- X,Y,Z Vertex 2 {m}
  41.2279396057129, 0, 6.80000019073486,  !- X,Y,Z Vertex 3 {m}
  41.2279396057129, 0, 8.80000019073486;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_0_glz_9,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_0,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.7132339477539, 0, 8.80000019073486,  !- X,Y,Z Vertex 1 {m}
  41.7132339477539, 0, 6.80000019073486,  !- X,Y,Z Vertex 2 {m}
  43.169116973877, 0, 6.80000019073486,   !- X,Y,Z Vertex 3 {m}
  43.169116973877, 0, 8.80000019073486;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  zone_0_Srf_1,                           !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  zone_0,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57, 0, 9,                               !- X,Y,Z Vertex 1 {m}
  57, 0, 6,                               !- X,Y,Z Vertex 2 {m}
  57, 21, 6,                              !- X,Y,Z Vertex 3 {m}
  57, 21, 9;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_1_glz_0,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_1,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 0.238636359572411, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  57, 0.238636359572411, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  57, 1.67045450210571, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  57, 1.67045450210571, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_1_glz_1,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_1,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 2.14772725105286, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  57, 2.14772725105286, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  57, 3.57954549789429, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  57, 3.57954549789429, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_1_glz_10,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_1,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 19.3295459747314, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  57, 19.3295459747314, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  57, 20.7613639831543, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  57, 20.7613639831543, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_1_glz_2,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_1,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 4.05681800842285, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  57, 4.05681800842285, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  57, 5.48863649368286, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  57, 5.48863649368286, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_1_glz_3,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_1,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 5.96590900421143, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  57, 5.96590900421143, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  57, 7.39772748947144, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  57, 7.39772748947144, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_1_glz_4,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_1,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 7.875, 8.80000019073486,            !- X,Y,Z Vertex 1 {m}
  57, 7.875, 6.80000019073486,            !- X,Y,Z Vertex 2 {m}
  57, 9.30681800842285, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  57, 9.30681800842285, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_1_glz_5,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_1,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 9.78409099578857, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  57, 9.78409099578857, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  57, 11.2159090042114, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  57, 11.2159090042114, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_1_glz_6,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_1,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 11.6931819915771, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  57, 11.6931819915771, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  57, 13.125, 6.80000019073486,           !- X,Y,Z Vertex 3 {m}
  57, 13.125, 8.80000019073486;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_1_glz_7,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_1,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 13.6022729873657, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  57, 13.6022729873657, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  57, 15.0340909957886, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  57, 15.0340909957886, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_1_glz_8,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_1,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 15.5113639831543, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  57, 15.5113639831543, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  57, 16.9431819915771, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  57, 16.9431819915771, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_1_glz_9,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_1,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 17.4204540252686, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  57, 17.4204540252686, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  57, 18.8522720336914, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  57, 18.8522720336914, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  zone_0_Srf_10,                          !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  zone_0,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 21, 9,                              !- X,Y,Z Vertex 1 {m}
  24, 21, 6,                              !- X,Y,Z Vertex 2 {m}
  24, 52, 6,                              !- X,Y,Z Vertex 3 {m}
  24, 52, 9;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_10_glz_0,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 50.1916656494141, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  24, 50.1916656494141, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  24, 51.7416648864746, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  24, 51.7416648864746, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_10_glz_1,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 48.125, 8.80000019073486,           !- X,Y,Z Vertex 1 {m}
  24, 48.125, 6.80000019073486,           !- X,Y,Z Vertex 2 {m}
  24, 49.6749992370605, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  24, 49.6749992370605, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_10_glz_10,                   !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 29.5249996185303, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  24, 29.5249996185303, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  24, 31.0750007629395, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  24, 31.0750007629395, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_10_glz_11,                   !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 27.4583339691162, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  24, 27.4583339691162, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  24, 29.0083332061768, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  24, 29.0083332061768, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_10_glz_12,                   !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 25.3916664123535, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  24, 25.3916664123535, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  24, 26.9416675567627, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  24, 26.9416675567627, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_10_glz_13,                   !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 23.3250007629395, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  24, 23.3250007629395, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  24, 24.875, 6.80000019073486,           !- X,Y,Z Vertex 3 {m}
  24, 24.875, 8.80000019073486;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_10_glz_14,                   !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 21.2583332061768, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  24, 21.2583332061768, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  24, 22.8083324432373, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  24, 22.8083324432373, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_10_glz_2,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 46.0583343505859, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  24, 46.0583343505859, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  24, 47.6083335876465, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  24, 47.6083335876465, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_10_glz_3,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 43.9916648864746, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  24, 43.9916648864746, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  24, 45.5416679382324, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  24, 45.5416679382324, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_10_glz_4,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 41.9249992370605, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  24, 41.9249992370605, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  24, 43.4749984741211, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  24, 43.4749984741211, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_10_glz_5,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 39.8583335876465, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  24, 39.8583335876465, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  24, 41.408332824707, 6.80000019073486,  !- X,Y,Z Vertex 3 {m}
  24, 41.408332824707, 8.80000019073486;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_10_glz_6,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 37.7916679382324, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  24, 37.7916679382324, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  24, 39.341667175293, 6.80000019073486,  !- X,Y,Z Vertex 3 {m}
  24, 39.341667175293, 8.80000019073486;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_10_glz_7,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 35.7249984741211, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  24, 35.7249984741211, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  24, 37.2750015258789, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  24, 37.2750015258789, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_10_glz_8,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 33.658332824707, 8.80000019073486,  !- X,Y,Z Vertex 1 {m}
  24, 33.658332824707, 6.80000019073486,  !- X,Y,Z Vertex 2 {m}
  24, 35.2083320617676, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  24, 35.2083320617676, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_10_glz_9,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 31.591667175293, 8.80000019073486,  !- X,Y,Z Vertex 1 {m}
  24, 31.591667175293, 6.80000019073486,  !- X,Y,Z Vertex 2 {m}
  24, 33.1416664123535, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  24, 33.1416664123535, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  zone_0_Srf_2,                           !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  zone_0,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57, 21, 9,                              !- X,Y,Z Vertex 1 {m}
  57, 21, 6,                              !- X,Y,Z Vertex 2 {m}
  24, 21, 6,                              !- X,Y,Z Vertex 3 {m}
  24, 21, 9;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_2_glz_0,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.7573547363281, 21, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  56.7573547363281, 21, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  55.3014717102051, 21, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  55.3014717102051, 21, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_2_glz_1,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.8161773681641, 21, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  54.8161773681641, 21, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  53.360294342041, 21, 6.80000019073486,  !- X,Y,Z Vertex 3 {m}
  53.360294342041, 21, 8.80000019073486;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_2_glz_10,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.345588684082, 21, 8.80000019073486,  !- X,Y,Z Vertex 1 {m}
  37.345588684082, 21, 6.80000019073486,  !- X,Y,Z Vertex 2 {m}
  35.889705657959, 21, 6.80000019073486,  !- X,Y,Z Vertex 3 {m}
  35.889705657959, 21, 8.80000019073486;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_2_glz_11,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.404411315918, 21, 8.80000019073486,  !- X,Y,Z Vertex 1 {m}
  35.404411315918, 21, 6.80000019073486,  !- X,Y,Z Vertex 2 {m}
  33.9485282897949, 21, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  33.9485282897949, 21, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_2_glz_12,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.4632339477539, 21, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  33.4632339477539, 21, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  32.0073547363281, 21, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  32.0073547363281, 21, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_2_glz_13,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.5220584869385, 21, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  31.5220584869385, 21, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  30.0661773681641, 21, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  30.0661773681641, 21, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_2_glz_14,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.580883026123, 21, 8.80000019073486,  !- X,Y,Z Vertex 1 {m}
  29.580883026123, 21, 6.80000019073486,  !- X,Y,Z Vertex 2 {m}
  28.125, 21, 6.80000019073486,           !- X,Y,Z Vertex 3 {m}
  28.125, 21, 8.80000019073486;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_2_glz_15,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.639705657959, 21, 8.80000019073486,  !- X,Y,Z Vertex 1 {m}
  27.639705657959, 21, 6.80000019073486,  !- X,Y,Z Vertex 2 {m}
  26.1838226318359, 21, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  26.1838226318359, 21, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_2_glz_16,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.6985301971436, 21, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  25.6985301971436, 21, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  24.2426471710205, 21, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  24.2426471710205, 21, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_2_glz_2,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.875, 21, 8.80000019073486,           !- X,Y,Z Vertex 1 {m}
  52.875, 21, 6.80000019073486,           !- X,Y,Z Vertex 2 {m}
  51.419116973877, 21, 6.80000019073486,  !- X,Y,Z Vertex 3 {m}
  51.419116973877, 21, 8.80000019073486;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_2_glz_3,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50.9338226318359, 21, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  50.9338226318359, 21, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  49.4779396057129, 21, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  49.4779396057129, 21, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_2_glz_4,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.9926452636719, 21, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  48.9926452636719, 21, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  47.5367660522461, 21, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  47.5367660522461, 21, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_2_glz_5,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.0514717102051, 21, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  47.0514717102051, 21, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  45.595588684082, 21, 6.80000019073486,  !- X,Y,Z Vertex 3 {m}
  45.595588684082, 21, 8.80000019073486;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_2_glz_6,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.110294342041, 21, 8.80000019073486,  !- X,Y,Z Vertex 1 {m}
  45.110294342041, 21, 6.80000019073486,  !- X,Y,Z Vertex 2 {m}
  43.654411315918, 21, 6.80000019073486,  !- X,Y,Z Vertex 3 {m}
  43.654411315918, 21, 8.80000019073486;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_2_glz_7,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.169116973877, 21, 8.80000019073486,  !- X,Y,Z Vertex 1 {m}
  43.169116973877, 21, 6.80000019073486,  !- X,Y,Z Vertex 2 {m}
  41.7132339477539, 21, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  41.7132339477539, 21, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_2_glz_8,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.2279396057129, 21, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  41.2279396057129, 21, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  39.7720603942871, 21, 6.80000019073486, !- X,Y,Z Vertex 3 {m}
  39.7720603942871, 21, 8.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_2_glz_9,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.2867660522461, 21, 8.80000019073486, !- X,Y,Z Vertex 1 {m}
  39.2867660522461, 21, 6.80000019073486, !- X,Y,Z Vertex 2 {m}
  37.830883026123, 21, 6.80000019073486,  !- X,Y,Z Vertex 3 {m}
  37.830883026123, 21, 8.80000019073486;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  zone_0_Srf_3,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  zone_0,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 6,                               !- X,Y,Z Vertex 2 {m}
  24, 21, 6,                              !- X,Y,Z Vertex 3 {m}
  57, 21, 6;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  zone_0_Srf_4,                           !- Name
  Roof,                                   !- Surface Type
  Exterior Roof,                          !- Construction Name
  zone_0,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 21, 9,                              !- X,Y,Z Vertex 1 {m}
  24, 0, 9,                               !- X,Y,Z Vertex 2 {m}
  57, 0, 9,                               !- X,Y,Z Vertex 3 {m}
  57, 21, 9;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  zone_0_Srf_5,                           !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  zone_0,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 9,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 6,                                !- X,Y,Z Vertex 2 {m}
  24, 0, 6,                               !- X,Y,Z Vertex 3 {m}
  24, 0, 9;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_5_glz_0,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_5,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.25, 0, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  22.25, 0, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  23.75, 0, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  23.75, 0, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_5_glz_1,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_5,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.25, 0, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  20.25, 0, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  21.75, 0, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  21.75, 0, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_5_glz_10,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_5,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.25, 0, 8.80000019073486,              !- X,Y,Z Vertex 1 {m}
  2.25, 0, 6.80000019073486,              !- X,Y,Z Vertex 2 {m}
  3.75, 0, 6.80000019073486,              !- X,Y,Z Vertex 3 {m}
  3.75, 0, 8.80000019073486;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_5_glz_11,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_5,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.25, 0, 8.80000019073486,              !- X,Y,Z Vertex 1 {m}
  0.25, 0, 6.80000019073486,              !- X,Y,Z Vertex 2 {m}
  1.75, 0, 6.80000019073486,              !- X,Y,Z Vertex 3 {m}
  1.75, 0, 8.80000019073486;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_5_glz_2,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_5,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.25, 0, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  18.25, 0, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  19.75, 0, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  19.75, 0, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_5_glz_3,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_5,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.25, 0, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  16.25, 0, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  17.75, 0, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  17.75, 0, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_5_glz_4,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_5,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.25, 0, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  14.25, 0, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  15.75, 0, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  15.75, 0, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_5_glz_5,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_5,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.25, 0, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  12.25, 0, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  13.75, 0, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  13.75, 0, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_5_glz_6,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_5,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.25, 0, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  10.25, 0, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  11.75, 0, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  11.75, 0, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_5_glz_7,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_5,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.25, 0, 8.80000019073486,              !- X,Y,Z Vertex 1 {m}
  8.25, 0, 6.80000019073486,              !- X,Y,Z Vertex 2 {m}
  9.75, 0, 6.80000019073486,              !- X,Y,Z Vertex 3 {m}
  9.75, 0, 8.80000019073486;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_5_glz_8,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_5,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.25, 0, 8.80000019073486,              !- X,Y,Z Vertex 1 {m}
  6.25, 0, 6.80000019073486,              !- X,Y,Z Vertex 2 {m}
  7.75, 0, 6.80000019073486,              !- X,Y,Z Vertex 3 {m}
  7.75, 0, 8.80000019073486;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_5_glz_9,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_5,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.25, 0, 8.80000019073486,              !- X,Y,Z Vertex 1 {m}
  4.25, 0, 6.80000019073486,              !- X,Y,Z Vertex 2 {m}
  5.75, 0, 6.80000019073486,              !- X,Y,Z Vertex 3 {m}
  5.75, 0, 8.80000019073486;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  zone_0_Srf_6,                           !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  zone_0,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 52, 9,                              !- X,Y,Z Vertex 1 {m}
  24, 52, 6,                              !- X,Y,Z Vertex 2 {m}
  0, 52, 6,                               !- X,Y,Z Vertex 3 {m}
  0, 52, 9;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_6_glz_0,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_6,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.75, 52, 8.80000019073486,            !- X,Y,Z Vertex 1 {m}
  23.75, 52, 6.80000019073486,            !- X,Y,Z Vertex 2 {m}
  22.25, 52, 6.80000019073486,            !- X,Y,Z Vertex 3 {m}
  22.25, 52, 8.80000019073486;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_6_glz_1,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_6,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.75, 52, 8.80000019073486,            !- X,Y,Z Vertex 1 {m}
  21.75, 52, 6.80000019073486,            !- X,Y,Z Vertex 2 {m}
  20.25, 52, 6.80000019073486,            !- X,Y,Z Vertex 3 {m}
  20.25, 52, 8.80000019073486;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_6_glz_10,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_6,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.75, 52, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  3.75, 52, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  2.25, 52, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  2.25, 52, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_6_glz_11,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_6,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.75, 52, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  1.75, 52, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  0.25, 52, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  0.25, 52, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_6_glz_2,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_6,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.75, 52, 8.80000019073486,            !- X,Y,Z Vertex 1 {m}
  19.75, 52, 6.80000019073486,            !- X,Y,Z Vertex 2 {m}
  18.25, 52, 6.80000019073486,            !- X,Y,Z Vertex 3 {m}
  18.25, 52, 8.80000019073486;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_6_glz_3,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_6,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.75, 52, 8.80000019073486,            !- X,Y,Z Vertex 1 {m}
  17.75, 52, 6.80000019073486,            !- X,Y,Z Vertex 2 {m}
  16.25, 52, 6.80000019073486,            !- X,Y,Z Vertex 3 {m}
  16.25, 52, 8.80000019073486;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_6_glz_4,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_6,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.75, 52, 8.80000019073486,            !- X,Y,Z Vertex 1 {m}
  15.75, 52, 6.80000019073486,            !- X,Y,Z Vertex 2 {m}
  14.25, 52, 6.80000019073486,            !- X,Y,Z Vertex 3 {m}
  14.25, 52, 8.80000019073486;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_6_glz_5,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_6,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.75, 52, 8.80000019073486,            !- X,Y,Z Vertex 1 {m}
  13.75, 52, 6.80000019073486,            !- X,Y,Z Vertex 2 {m}
  12.25, 52, 6.80000019073486,            !- X,Y,Z Vertex 3 {m}
  12.25, 52, 8.80000019073486;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_6_glz_6,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_6,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.75, 52, 8.80000019073486,            !- X,Y,Z Vertex 1 {m}
  11.75, 52, 6.80000019073486,            !- X,Y,Z Vertex 2 {m}
  10.25, 52, 6.80000019073486,            !- X,Y,Z Vertex 3 {m}
  10.25, 52, 8.80000019073486;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_6_glz_7,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_6,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.75, 52, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  9.75, 52, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  8.25, 52, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  8.25, 52, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_6_glz_8,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_6,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.75, 52, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  7.75, 52, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  6.25, 52, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  6.25, 52, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_6_glz_9,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_6,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.75, 52, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  5.75, 52, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  4.25, 52, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  4.25, 52, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  zone_0_Srf_7,                           !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  zone_0,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 52, 9,                               !- X,Y,Z Vertex 1 {m}
  0, 52, 6,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 6,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 9;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_7_glz_0,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 51.75, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 51.75, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  0, 50.25, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  0, 50.25, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_7_glz_1,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 49.75, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 49.75, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  0, 48.25, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  0, 48.25, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_7_glz_10,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 31.75, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 31.75, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  0, 30.25, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  0, 30.25, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_7_glz_11,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 29.75, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 29.75, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  0, 28.25, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  0, 28.25, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_7_glz_12,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 27.75, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 27.75, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  0, 26.25, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  0, 26.25, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_7_glz_13,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 25.75, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 25.75, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  0, 24.25, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  0, 24.25, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_7_glz_14,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 23.75, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 23.75, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  0, 22.25, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  0, 22.25, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_7_glz_15,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 21.75, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 21.75, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  0, 20.25, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  0, 20.25, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_7_glz_16,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 19.75, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 19.75, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  0, 18.25, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  0, 18.25, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_7_glz_17,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 17.75, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 17.75, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  0, 16.25, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  0, 16.25, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_7_glz_18,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 15.75, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 15.75, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  0, 14.25, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  0, 14.25, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_7_glz_19,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 13.75, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 13.75, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  0, 12.25, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  0, 12.25, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_7_glz_2,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 47.75, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 47.75, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  0, 46.25, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  0, 46.25, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_7_glz_20,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 11.75, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 11.75, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  0, 10.25, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  0, 10.25, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_7_glz_21,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.75, 8.80000019073486,              !- X,Y,Z Vertex 1 {m}
  0, 9.75, 6.80000019073486,              !- X,Y,Z Vertex 2 {m}
  0, 8.25, 6.80000019073486,              !- X,Y,Z Vertex 3 {m}
  0, 8.25, 8.80000019073486;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_7_glz_22,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.75, 8.80000019073486,              !- X,Y,Z Vertex 1 {m}
  0, 7.75, 6.80000019073486,              !- X,Y,Z Vertex 2 {m}
  0, 6.25, 6.80000019073486,              !- X,Y,Z Vertex 3 {m}
  0, 6.25, 8.80000019073486;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_7_glz_23,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.75, 8.80000019073486,              !- X,Y,Z Vertex 1 {m}
  0, 5.75, 6.80000019073486,              !- X,Y,Z Vertex 2 {m}
  0, 4.25, 6.80000019073486,              !- X,Y,Z Vertex 3 {m}
  0, 4.25, 8.80000019073486;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_7_glz_24,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.75, 8.80000019073486,              !- X,Y,Z Vertex 1 {m}
  0, 3.75, 6.80000019073486,              !- X,Y,Z Vertex 2 {m}
  0, 2.25, 6.80000019073486,              !- X,Y,Z Vertex 3 {m}
  0, 2.25, 8.80000019073486;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_7_glz_25,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.75, 8.80000019073486,              !- X,Y,Z Vertex 1 {m}
  0, 1.75, 6.80000019073486,              !- X,Y,Z Vertex 2 {m}
  0, 0.25, 6.80000019073486,              !- X,Y,Z Vertex 3 {m}
  0, 0.25, 8.80000019073486;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_7_glz_3,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 45.75, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 45.75, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  0, 44.25, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  0, 44.25, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_7_glz_4,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 43.75, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 43.75, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  0, 42.25, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  0, 42.25, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_7_glz_5,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 41.75, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 41.75, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  0, 40.25, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  0, 40.25, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_7_glz_6,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 39.75, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 39.75, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  0, 38.25, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  0, 38.25, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_7_glz_7,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 37.75, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 37.75, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  0, 36.25, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  0, 36.25, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_7_glz_8,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 35.75, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 35.75, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  0, 34.25, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  0, 34.25, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_0_Srf_7_glz_9,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_0_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.75, 8.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 33.75, 6.80000019073486,             !- X,Y,Z Vertex 2 {m}
  0, 32.25, 6.80000019073486,             !- X,Y,Z Vertex 3 {m}
  0, 32.25, 8.80000019073486;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  zone_0_Srf_8,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  zone_0,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 6,                                !- X,Y,Z Vertex 2 {m}
  0, 52, 6,                               !- X,Y,Z Vertex 3 {m}
  24, 52, 6;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  zone_0_Srf_9,                           !- Name
  Roof,                                   !- Surface Type
  Exterior Roof,                          !- Construction Name
  zone_0,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 52, 9,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 9,                                !- X,Y,Z Vertex 2 {m}
  24, 0, 9,                               !- X,Y,Z Vertex 3 {m}
  24, 52, 9;                              !- X,Y,Z Vertex 4 {m}

People,
  zone_0_PeopleObject,                    !- Name
  zone_0,                                 !- Zone or ZoneList Name
  Medium Office Bldg Occ,                 !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.05651079525,                          !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Medium Office Activity;                 !- Activity Level Schedule Name

Lights,
  zone_0_LightsObject,                    !- Name
  zone_0,                                 !- Zone or ZoneList Name
  Office Bldg Light,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403571,                             !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

Schedule:Year,
  Office Bldg Light,                      !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  Schedule:Week:Daily {77782ce5-1a70-49a7-b72d-db0988271982}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {1558189b-593c-4115-b061-465417357844}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

ScheduleTypeLimits,
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

Schedule:Week:Daily,
  Schedule:Week:Daily {77782ce5-1a70-49a7-b72d-db0988271982}, !- Name
  Office Bldg Light Default Schedule,     !- Sunday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Monday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Thursday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule,     !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Office Bldg Light Default Schedule,     !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Office Bldg Light Rule 2 Day Schedule,  !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Office Bldg Light Summer Design Day,    !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Winter Design Day,    !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {1558189b-593c-4115-b061-465417357844}, !- Name
  Office Bldg Light Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Monday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Thursday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule,     !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Office Bldg Light Rule 1 Day Schedule,  !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

ElectricEquipment,
  zone_0_ElectricEquipmentObject,         !- Name
  zone_0,                                 !- Zone or ZoneList Name
  Medium Office Bldg Equip,               !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.64241231,                             !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ElectricEquipment;                      !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  Space Infiltration Design Flow Rate 1,  !- Name
  zone_0,                                 !- Zone or ZoneList Name
  Medium Office Infil Quarter On,         !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.000226568446,                         !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  zone_0 Thermostat,                      !- Name
  zone_0,                                 !- Zone or ZoneList Name
  zone_0 Thermostat Schedule,             !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatzone_0;              !- Control Name 1

Schedule:Compact,
  zone_0 Thermostat Schedule,             !- Name
  zone_0 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  zone_0 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatzone_0,              !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

Schedule:Year,
  Medium Office HtgSetp,                  !- Name
  Schedule Type Limits 3,                 !- Schedule Type Limits Name
  Schedule:Week:Daily {ecb93216-4e3a-48b3-b436-2bda810a97af}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {7658c4fb-bb29-427e-bf3f-5def4335bcf1}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

ScheduleTypeLimits,
  Schedule Type Limits 3,                 !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Week:Daily,
  Schedule:Week:Daily {ecb93216-4e3a-48b3-b436-2bda810a97af}, !- Name
  Medium Office HtgSetp Default Schedule, !- Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Medium Office HtgSetp Default Schedule, !- Name
  Schedule Type Limits 3,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 2 Day Schedule, !- Name
  Schedule Type Limits 3,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office HtgSetp Summer Design Day, !- Name
  Schedule Type Limits 3,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Winter Design Day, !- Name
  Schedule Type Limits 3,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {7658c4fb-bb29-427e-bf3f-5def4335bcf1}, !- Name
  Medium Office HtgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Thursday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 1 Day Schedule, !- Name
  Schedule Type Limits 3,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Year,
  Medium Office ClgSetp,                  !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  Schedule:Week:Daily {8e0b014c-04b7-4e6c-a258-14b421fd36f8}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {edd3bcc3-8268-4813-9843-1db4b5a04d2a}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

ScheduleTypeLimits,
  Schedule Type Limits 4,                 !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Week:Daily,
  Schedule:Week:Daily {8e0b014c-04b7-4e6c-a258-14b421fd36f8}, !- Name
  Medium Office ClgSetp Default Schedule, !- Sunday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Monday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Thursday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Friday Schedule:Day Name
  Medium Office ClgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Medium Office ClgSetp Default Schedule, !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 2 Day Schedule, !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Summer Design Day, !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Winter Design Day, !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {edd3bcc3-8268-4813-9843-1db4b5a04d2a}, !- Name
  Medium Office ClgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Monday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Thursday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Friday Schedule:Day Name
  Medium Office ClgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 1 Day Schedule, !- Name
  Schedule Type Limits 4,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  zone_0,                                 !- Zone Name
  zone_0 Equipment List,                  !- Zone Conditioning Equipment List Name
  zone_0 Inlet Node List,                 !- Zone Air Inlet Node or NodeList Name
  zone_0 Exhaust Node List,               !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  zone_0 Return Air Node;                 !- Zone Return Air Node Name

NodeList,
  zone_0 Inlet Node List,                 !- Name
  Node 5;                                 !- Node Name 1

NodeList,
  zone_0 Exhaust Node List,               !- Name
  Node 4;                                 !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 1,     !- Name
  ,                                       !- Availability Schedule Name
  Node 5,                                 !- Zone Supply Air Node Name
  Node 4,                                 !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  None,                                   !- Humidification Control Type
  zone_0_DSOA,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

DesignSpecification:OutdoorAir,
  zone_0_DSOA,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0.0023595,                              !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048006,                           !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
  zone_0 Equipment List,                  !- Name
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 1,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  zone_0,                                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  zone_0_DSOA,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  zone_0 Design Spec Zone Air Dist,       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  zone_0 Design Spec Zone Air Dist,       !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  zone_1,                                 !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  zone_1_Srf_0,                           !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  zone_1,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  57, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  57, 0, 6;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_0_glz_0,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_0,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.2426471710205, 0, 5.80000019073486,  !- X,Y,Z Vertex 1 {m}
  24.2426471710205, 0, 3.79999995231628,  !- X,Y,Z Vertex 2 {m}
  25.6985301971436, 0, 3.79999995231628,  !- X,Y,Z Vertex 3 {m}
  25.6985301971436, 0, 5.80000019073486;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_0_glz_1,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_0,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.1838226318359, 0, 5.80000019073486,  !- X,Y,Z Vertex 1 {m}
  26.1838226318359, 0, 3.79999995231628,  !- X,Y,Z Vertex 2 {m}
  27.639705657959, 0, 3.79999995231628,   !- X,Y,Z Vertex 3 {m}
  27.639705657959, 0, 5.80000019073486;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_0_glz_10,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_0,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.654411315918, 0, 5.80000019073486,   !- X,Y,Z Vertex 1 {m}
  43.654411315918, 0, 3.79999995231628,   !- X,Y,Z Vertex 2 {m}
  45.110294342041, 0, 3.79999995231628,   !- X,Y,Z Vertex 3 {m}
  45.110294342041, 0, 5.80000019073486;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_0_glz_11,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_0,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.595588684082, 0, 5.80000019073486,   !- X,Y,Z Vertex 1 {m}
  45.595588684082, 0, 3.79999995231628,   !- X,Y,Z Vertex 2 {m}
  47.0514717102051, 0, 3.79999995231628,  !- X,Y,Z Vertex 3 {m}
  47.0514717102051, 0, 5.80000019073486;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_0_glz_12,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_0,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.5367660522461, 0, 5.80000019073486,  !- X,Y,Z Vertex 1 {m}
  47.5367660522461, 0, 3.79999995231628,  !- X,Y,Z Vertex 2 {m}
  48.9926452636719, 0, 3.79999995231628,  !- X,Y,Z Vertex 3 {m}
  48.9926452636719, 0, 5.80000019073486;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_0_glz_13,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_0,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.4779396057129, 0, 5.80000019073486,  !- X,Y,Z Vertex 1 {m}
  49.4779396057129, 0, 3.79999995231628,  !- X,Y,Z Vertex 2 {m}
  50.9338226318359, 0, 3.79999995231628,  !- X,Y,Z Vertex 3 {m}
  50.9338226318359, 0, 5.80000019073486;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_0_glz_14,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_0,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  51.419116973877, 0, 5.80000019073486,   !- X,Y,Z Vertex 1 {m}
  51.419116973877, 0, 3.79999995231628,   !- X,Y,Z Vertex 2 {m}
  52.875, 0, 3.79999995231628,            !- X,Y,Z Vertex 3 {m}
  52.875, 0, 5.80000019073486;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_0_glz_15,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_0,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.360294342041, 0, 5.80000019073486,   !- X,Y,Z Vertex 1 {m}
  53.360294342041, 0, 3.79999995231628,   !- X,Y,Z Vertex 2 {m}
  54.8161773681641, 0, 3.79999995231628,  !- X,Y,Z Vertex 3 {m}
  54.8161773681641, 0, 5.80000019073486;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_0_glz_16,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_0,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.3014717102051, 0, 5.80000019073486,  !- X,Y,Z Vertex 1 {m}
  55.3014717102051, 0, 3.79999995231628,  !- X,Y,Z Vertex 2 {m}
  56.7573547363281, 0, 3.79999995231628,  !- X,Y,Z Vertex 3 {m}
  56.7573547363281, 0, 5.80000019073486;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_0_glz_2,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_0,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.125, 0, 5.80000019073486,            !- X,Y,Z Vertex 1 {m}
  28.125, 0, 3.79999995231628,            !- X,Y,Z Vertex 2 {m}
  29.580883026123, 0, 3.79999995231628,   !- X,Y,Z Vertex 3 {m}
  29.580883026123, 0, 5.80000019073486;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_0_glz_3,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_0,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.0661773681641, 0, 5.80000019073486,  !- X,Y,Z Vertex 1 {m}
  30.0661773681641, 0, 3.79999995231628,  !- X,Y,Z Vertex 2 {m}
  31.5220584869385, 0, 3.79999995231628,  !- X,Y,Z Vertex 3 {m}
  31.5220584869385, 0, 5.80000019073486;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_0_glz_4,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_0,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.0073547363281, 0, 5.80000019073486,  !- X,Y,Z Vertex 1 {m}
  32.0073547363281, 0, 3.79999995231628,  !- X,Y,Z Vertex 2 {m}
  33.4632339477539, 0, 3.79999995231628,  !- X,Y,Z Vertex 3 {m}
  33.4632339477539, 0, 5.80000019073486;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_0_glz_5,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_0,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.9485282897949, 0, 5.80000019073486,  !- X,Y,Z Vertex 1 {m}
  33.9485282897949, 0, 3.79999995231628,  !- X,Y,Z Vertex 2 {m}
  35.404411315918, 0, 3.79999995231628,   !- X,Y,Z Vertex 3 {m}
  35.404411315918, 0, 5.80000019073486;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_0_glz_6,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_0,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.889705657959, 0, 5.80000019073486,   !- X,Y,Z Vertex 1 {m}
  35.889705657959, 0, 3.79999995231628,   !- X,Y,Z Vertex 2 {m}
  37.345588684082, 0, 3.79999995231628,   !- X,Y,Z Vertex 3 {m}
  37.345588684082, 0, 5.80000019073486;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_0_glz_7,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_0,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.830883026123, 0, 5.80000019073486,   !- X,Y,Z Vertex 1 {m}
  37.830883026123, 0, 3.79999995231628,   !- X,Y,Z Vertex 2 {m}
  39.2867660522461, 0, 3.79999995231628,  !- X,Y,Z Vertex 3 {m}
  39.2867660522461, 0, 5.80000019073486;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_0_glz_8,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_0,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.7720603942871, 0, 5.80000019073486,  !- X,Y,Z Vertex 1 {m}
  39.7720603942871, 0, 3.79999995231628,  !- X,Y,Z Vertex 2 {m}
  41.2279396057129, 0, 3.79999995231628,  !- X,Y,Z Vertex 3 {m}
  41.2279396057129, 0, 5.80000019073486;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_0_glz_9,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_0,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.7132339477539, 0, 5.80000019073486,  !- X,Y,Z Vertex 1 {m}
  41.7132339477539, 0, 3.79999995231628,  !- X,Y,Z Vertex 2 {m}
  43.169116973877, 0, 3.79999995231628,   !- X,Y,Z Vertex 3 {m}
  43.169116973877, 0, 5.80000019073486;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  zone_1_Srf_1,                           !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  zone_1,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57, 0, 6,                               !- X,Y,Z Vertex 1 {m}
  57, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  57, 21, 3,                              !- X,Y,Z Vertex 3 {m}
  57, 21, 6;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_1_glz_0,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_1,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 0.238636359572411, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  57, 0.238636359572411, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  57, 1.67045450210571, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  57, 1.67045450210571, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_1_glz_1,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_1,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 2.14772725105286, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  57, 2.14772725105286, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  57, 3.57954549789429, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  57, 3.57954549789429, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_1_glz_10,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_1,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 19.3295459747314, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  57, 19.3295459747314, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  57, 20.7613639831543, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  57, 20.7613639831543, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_1_glz_2,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_1,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 4.05681800842285, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  57, 4.05681800842285, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  57, 5.48863649368286, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  57, 5.48863649368286, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_1_glz_3,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_1,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 5.96590900421143, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  57, 5.96590900421143, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  57, 7.39772748947144, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  57, 7.39772748947144, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_1_glz_4,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_1,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 7.875, 5.80000019073486,            !- X,Y,Z Vertex 1 {m}
  57, 7.875, 3.79999995231628,            !- X,Y,Z Vertex 2 {m}
  57, 9.30681800842285, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  57, 9.30681800842285, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_1_glz_5,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_1,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 9.78409099578857, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  57, 9.78409099578857, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  57, 11.2159090042114, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  57, 11.2159090042114, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_1_glz_6,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_1,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 11.6931819915771, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  57, 11.6931819915771, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  57, 13.125, 3.79999995231628,           !- X,Y,Z Vertex 3 {m}
  57, 13.125, 5.80000019073486;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_1_glz_7,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_1,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 13.6022729873657, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  57, 13.6022729873657, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  57, 15.0340909957886, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  57, 15.0340909957886, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_1_glz_8,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_1,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 15.5113639831543, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  57, 15.5113639831543, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  57, 16.9431819915771, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  57, 16.9431819915771, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_1_glz_9,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_1,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 17.4204540252686, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  57, 17.4204540252686, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  57, 18.8522720336914, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  57, 18.8522720336914, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  zone_1_Srf_10,                          !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  zone_1,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 21, 6,                              !- X,Y,Z Vertex 1 {m}
  24, 21, 3,                              !- X,Y,Z Vertex 2 {m}
  24, 52, 3,                              !- X,Y,Z Vertex 3 {m}
  24, 52, 6;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_10_glz_0,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 50.1916656494141, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  24, 50.1916656494141, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  24, 51.7416648864746, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  24, 51.7416648864746, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_10_glz_1,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 48.125, 5.80000019073486,           !- X,Y,Z Vertex 1 {m}
  24, 48.125, 3.79999995231628,           !- X,Y,Z Vertex 2 {m}
  24, 49.6749992370605, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  24, 49.6749992370605, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_10_glz_10,                   !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 29.5249996185303, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  24, 29.5249996185303, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  24, 31.0750007629395, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  24, 31.0750007629395, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_10_glz_11,                   !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 27.4583339691162, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  24, 27.4583339691162, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  24, 29.0083332061768, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  24, 29.0083332061768, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_10_glz_12,                   !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 25.3916664123535, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  24, 25.3916664123535, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  24, 26.9416675567627, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  24, 26.9416675567627, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_10_glz_13,                   !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 23.3250007629395, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  24, 23.3250007629395, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  24, 24.875, 3.79999995231628,           !- X,Y,Z Vertex 3 {m}
  24, 24.875, 5.80000019073486;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_10_glz_14,                   !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 21.2583332061768, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  24, 21.2583332061768, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  24, 22.8083324432373, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  24, 22.8083324432373, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_10_glz_2,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 46.0583343505859, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  24, 46.0583343505859, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  24, 47.6083335876465, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  24, 47.6083335876465, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_10_glz_3,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 43.9916648864746, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  24, 43.9916648864746, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  24, 45.5416679382324, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  24, 45.5416679382324, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_10_glz_4,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 41.9249992370605, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  24, 41.9249992370605, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  24, 43.4749984741211, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  24, 43.4749984741211, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_10_glz_5,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 39.8583335876465, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  24, 39.8583335876465, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  24, 41.408332824707, 3.79999995231628,  !- X,Y,Z Vertex 3 {m}
  24, 41.408332824707, 5.80000019073486;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_10_glz_6,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 37.7916679382324, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  24, 37.7916679382324, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  24, 39.341667175293, 3.79999995231628,  !- X,Y,Z Vertex 3 {m}
  24, 39.341667175293, 5.80000019073486;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_10_glz_7,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 35.7249984741211, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  24, 35.7249984741211, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  24, 37.2750015258789, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  24, 37.2750015258789, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_10_glz_8,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 33.658332824707, 5.80000019073486,  !- X,Y,Z Vertex 1 {m}
  24, 33.658332824707, 3.79999995231628,  !- X,Y,Z Vertex 2 {m}
  24, 35.2083320617676, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  24, 35.2083320617676, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_10_glz_9,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 31.591667175293, 5.80000019073486,  !- X,Y,Z Vertex 1 {m}
  24, 31.591667175293, 3.79999995231628,  !- X,Y,Z Vertex 2 {m}
  24, 33.1416664123535, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  24, 33.1416664123535, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  zone_1_Srf_2,                           !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  zone_1,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57, 21, 6,                              !- X,Y,Z Vertex 1 {m}
  57, 21, 3,                              !- X,Y,Z Vertex 2 {m}
  24, 21, 3,                              !- X,Y,Z Vertex 3 {m}
  24, 21, 6;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_2_glz_0,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.7573547363281, 21, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  56.7573547363281, 21, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  55.3014717102051, 21, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  55.3014717102051, 21, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_2_glz_1,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.8161773681641, 21, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  54.8161773681641, 21, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  53.360294342041, 21, 3.79999995231628,  !- X,Y,Z Vertex 3 {m}
  53.360294342041, 21, 5.80000019073486;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_2_glz_10,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.345588684082, 21, 5.80000019073486,  !- X,Y,Z Vertex 1 {m}
  37.345588684082, 21, 3.79999995231628,  !- X,Y,Z Vertex 2 {m}
  35.889705657959, 21, 3.79999995231628,  !- X,Y,Z Vertex 3 {m}
  35.889705657959, 21, 5.80000019073486;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_2_glz_11,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.404411315918, 21, 5.80000019073486,  !- X,Y,Z Vertex 1 {m}
  35.404411315918, 21, 3.79999995231628,  !- X,Y,Z Vertex 2 {m}
  33.9485282897949, 21, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  33.9485282897949, 21, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_2_glz_12,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.4632339477539, 21, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  33.4632339477539, 21, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  32.0073547363281, 21, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  32.0073547363281, 21, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_2_glz_13,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.5220584869385, 21, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  31.5220584869385, 21, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  30.0661773681641, 21, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  30.0661773681641, 21, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_2_glz_14,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.580883026123, 21, 5.80000019073486,  !- X,Y,Z Vertex 1 {m}
  29.580883026123, 21, 3.79999995231628,  !- X,Y,Z Vertex 2 {m}
  28.125, 21, 3.79999995231628,           !- X,Y,Z Vertex 3 {m}
  28.125, 21, 5.80000019073486;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_2_glz_15,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.639705657959, 21, 5.80000019073486,  !- X,Y,Z Vertex 1 {m}
  27.639705657959, 21, 3.79999995231628,  !- X,Y,Z Vertex 2 {m}
  26.1838226318359, 21, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  26.1838226318359, 21, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_2_glz_16,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.6985301971436, 21, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  25.6985301971436, 21, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  24.2426471710205, 21, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  24.2426471710205, 21, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_2_glz_2,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.875, 21, 5.80000019073486,           !- X,Y,Z Vertex 1 {m}
  52.875, 21, 3.79999995231628,           !- X,Y,Z Vertex 2 {m}
  51.419116973877, 21, 3.79999995231628,  !- X,Y,Z Vertex 3 {m}
  51.419116973877, 21, 5.80000019073486;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_2_glz_3,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50.9338226318359, 21, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  50.9338226318359, 21, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  49.4779396057129, 21, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  49.4779396057129, 21, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_2_glz_4,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.9926452636719, 21, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  48.9926452636719, 21, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  47.5367660522461, 21, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  47.5367660522461, 21, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_2_glz_5,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.0514717102051, 21, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  47.0514717102051, 21, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  45.595588684082, 21, 3.79999995231628,  !- X,Y,Z Vertex 3 {m}
  45.595588684082, 21, 5.80000019073486;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_2_glz_6,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.110294342041, 21, 5.80000019073486,  !- X,Y,Z Vertex 1 {m}
  45.110294342041, 21, 3.79999995231628,  !- X,Y,Z Vertex 2 {m}
  43.654411315918, 21, 3.79999995231628,  !- X,Y,Z Vertex 3 {m}
  43.654411315918, 21, 5.80000019073486;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_2_glz_7,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.169116973877, 21, 5.80000019073486,  !- X,Y,Z Vertex 1 {m}
  43.169116973877, 21, 3.79999995231628,  !- X,Y,Z Vertex 2 {m}
  41.7132339477539, 21, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  41.7132339477539, 21, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_2_glz_8,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.2279396057129, 21, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  41.2279396057129, 21, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  39.7720603942871, 21, 3.79999995231628, !- X,Y,Z Vertex 3 {m}
  39.7720603942871, 21, 5.80000019073486; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_2_glz_9,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.2867660522461, 21, 5.80000019073486, !- X,Y,Z Vertex 1 {m}
  39.2867660522461, 21, 3.79999995231628, !- X,Y,Z Vertex 2 {m}
  37.830883026123, 21, 3.79999995231628,  !- X,Y,Z Vertex 3 {m}
  37.830883026123, 21, 5.80000019073486;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  zone_1_Srf_3,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  zone_1,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  24, 21, 3,                              !- X,Y,Z Vertex 3 {m}
  57, 21, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  zone_1_Srf_4,                           !- Name
  Roof,                                   !- Surface Type
  Exterior Roof,                          !- Construction Name
  zone_1,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 21, 6,                              !- X,Y,Z Vertex 1 {m}
  24, 0, 6,                               !- X,Y,Z Vertex 2 {m}
  57, 0, 6,                               !- X,Y,Z Vertex 3 {m}
  57, 21, 6;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  zone_1_Srf_5,                           !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  zone_1,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  24, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  24, 0, 6;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_5_glz_0,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_5,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.25, 0, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  22.25, 0, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  23.75, 0, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  23.75, 0, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_5_glz_1,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_5,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.25, 0, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  20.25, 0, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  21.75, 0, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  21.75, 0, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_5_glz_10,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_5,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.25, 0, 5.80000019073486,              !- X,Y,Z Vertex 1 {m}
  2.25, 0, 3.79999995231628,              !- X,Y,Z Vertex 2 {m}
  3.75, 0, 3.79999995231628,              !- X,Y,Z Vertex 3 {m}
  3.75, 0, 5.80000019073486;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_5_glz_11,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_5,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.25, 0, 5.80000019073486,              !- X,Y,Z Vertex 1 {m}
  0.25, 0, 3.79999995231628,              !- X,Y,Z Vertex 2 {m}
  1.75, 0, 3.79999995231628,              !- X,Y,Z Vertex 3 {m}
  1.75, 0, 5.80000019073486;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_5_glz_2,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_5,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.25, 0, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  18.25, 0, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  19.75, 0, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  19.75, 0, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_5_glz_3,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_5,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.25, 0, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  16.25, 0, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  17.75, 0, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  17.75, 0, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_5_glz_4,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_5,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.25, 0, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  14.25, 0, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  15.75, 0, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  15.75, 0, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_5_glz_5,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_5,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.25, 0, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  12.25, 0, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  13.75, 0, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  13.75, 0, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_5_glz_6,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_5,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.25, 0, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  10.25, 0, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  11.75, 0, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  11.75, 0, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_5_glz_7,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_5,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.25, 0, 5.80000019073486,              !- X,Y,Z Vertex 1 {m}
  8.25, 0, 3.79999995231628,              !- X,Y,Z Vertex 2 {m}
  9.75, 0, 3.79999995231628,              !- X,Y,Z Vertex 3 {m}
  9.75, 0, 5.80000019073486;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_5_glz_8,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_5,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.25, 0, 5.80000019073486,              !- X,Y,Z Vertex 1 {m}
  6.25, 0, 3.79999995231628,              !- X,Y,Z Vertex 2 {m}
  7.75, 0, 3.79999995231628,              !- X,Y,Z Vertex 3 {m}
  7.75, 0, 5.80000019073486;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_5_glz_9,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_5,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.25, 0, 5.80000019073486,              !- X,Y,Z Vertex 1 {m}
  4.25, 0, 3.79999995231628,              !- X,Y,Z Vertex 2 {m}
  5.75, 0, 3.79999995231628,              !- X,Y,Z Vertex 3 {m}
  5.75, 0, 5.80000019073486;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  zone_1_Srf_6,                           !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  zone_1,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 52, 6,                              !- X,Y,Z Vertex 1 {m}
  24, 52, 3,                              !- X,Y,Z Vertex 2 {m}
  0, 52, 3,                               !- X,Y,Z Vertex 3 {m}
  0, 52, 6;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_6_glz_0,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_6,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.75, 52, 5.80000019073486,            !- X,Y,Z Vertex 1 {m}
  23.75, 52, 3.79999995231628,            !- X,Y,Z Vertex 2 {m}
  22.25, 52, 3.79999995231628,            !- X,Y,Z Vertex 3 {m}
  22.25, 52, 5.80000019073486;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_6_glz_1,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_6,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.75, 52, 5.80000019073486,            !- X,Y,Z Vertex 1 {m}
  21.75, 52, 3.79999995231628,            !- X,Y,Z Vertex 2 {m}
  20.25, 52, 3.79999995231628,            !- X,Y,Z Vertex 3 {m}
  20.25, 52, 5.80000019073486;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_6_glz_10,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_6,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.75, 52, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  3.75, 52, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  2.25, 52, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  2.25, 52, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_6_glz_11,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_6,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.75, 52, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  1.75, 52, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  0.25, 52, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  0.25, 52, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_6_glz_2,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_6,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.75, 52, 5.80000019073486,            !- X,Y,Z Vertex 1 {m}
  19.75, 52, 3.79999995231628,            !- X,Y,Z Vertex 2 {m}
  18.25, 52, 3.79999995231628,            !- X,Y,Z Vertex 3 {m}
  18.25, 52, 5.80000019073486;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_6_glz_3,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_6,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.75, 52, 5.80000019073486,            !- X,Y,Z Vertex 1 {m}
  17.75, 52, 3.79999995231628,            !- X,Y,Z Vertex 2 {m}
  16.25, 52, 3.79999995231628,            !- X,Y,Z Vertex 3 {m}
  16.25, 52, 5.80000019073486;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_6_glz_4,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_6,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.75, 52, 5.80000019073486,            !- X,Y,Z Vertex 1 {m}
  15.75, 52, 3.79999995231628,            !- X,Y,Z Vertex 2 {m}
  14.25, 52, 3.79999995231628,            !- X,Y,Z Vertex 3 {m}
  14.25, 52, 5.80000019073486;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_6_glz_5,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_6,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.75, 52, 5.80000019073486,            !- X,Y,Z Vertex 1 {m}
  13.75, 52, 3.79999995231628,            !- X,Y,Z Vertex 2 {m}
  12.25, 52, 3.79999995231628,            !- X,Y,Z Vertex 3 {m}
  12.25, 52, 5.80000019073486;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_6_glz_6,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_6,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.75, 52, 5.80000019073486,            !- X,Y,Z Vertex 1 {m}
  11.75, 52, 3.79999995231628,            !- X,Y,Z Vertex 2 {m}
  10.25, 52, 3.79999995231628,            !- X,Y,Z Vertex 3 {m}
  10.25, 52, 5.80000019073486;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_6_glz_7,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_6,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.75, 52, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  9.75, 52, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  8.25, 52, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  8.25, 52, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_6_glz_8,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_6,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.75, 52, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  7.75, 52, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  6.25, 52, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  6.25, 52, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_6_glz_9,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_6,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.75, 52, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  5.75, 52, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  4.25, 52, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  4.25, 52, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  zone_1_Srf_7,                           !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  zone_1,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 52, 6,                               !- X,Y,Z Vertex 1 {m}
  0, 52, 3,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_7_glz_0,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 51.75, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 51.75, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  0, 50.25, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  0, 50.25, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_7_glz_1,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 49.75, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 49.75, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  0, 48.25, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  0, 48.25, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_7_glz_10,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 31.75, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 31.75, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  0, 30.25, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  0, 30.25, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_7_glz_11,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 29.75, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 29.75, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  0, 28.25, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  0, 28.25, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_7_glz_12,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 27.75, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 27.75, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  0, 26.25, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  0, 26.25, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_7_glz_13,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 25.75, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 25.75, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  0, 24.25, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  0, 24.25, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_7_glz_14,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 23.75, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 23.75, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  0, 22.25, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  0, 22.25, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_7_glz_15,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 21.75, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 21.75, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  0, 20.25, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  0, 20.25, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_7_glz_16,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 19.75, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 19.75, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  0, 18.25, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  0, 18.25, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_7_glz_17,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 17.75, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 17.75, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  0, 16.25, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  0, 16.25, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_7_glz_18,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 15.75, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 15.75, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  0, 14.25, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  0, 14.25, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_7_glz_19,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 13.75, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 13.75, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  0, 12.25, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  0, 12.25, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_7_glz_2,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 47.75, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 47.75, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  0, 46.25, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  0, 46.25, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_7_glz_20,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 11.75, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 11.75, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  0, 10.25, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  0, 10.25, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_7_glz_21,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.75, 5.80000019073486,              !- X,Y,Z Vertex 1 {m}
  0, 9.75, 3.79999995231628,              !- X,Y,Z Vertex 2 {m}
  0, 8.25, 3.79999995231628,              !- X,Y,Z Vertex 3 {m}
  0, 8.25, 5.80000019073486;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_7_glz_22,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.75, 5.80000019073486,              !- X,Y,Z Vertex 1 {m}
  0, 7.75, 3.79999995231628,              !- X,Y,Z Vertex 2 {m}
  0, 6.25, 3.79999995231628,              !- X,Y,Z Vertex 3 {m}
  0, 6.25, 5.80000019073486;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_7_glz_23,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.75, 5.80000019073486,              !- X,Y,Z Vertex 1 {m}
  0, 5.75, 3.79999995231628,              !- X,Y,Z Vertex 2 {m}
  0, 4.25, 3.79999995231628,              !- X,Y,Z Vertex 3 {m}
  0, 4.25, 5.80000019073486;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_7_glz_24,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.75, 5.80000019073486,              !- X,Y,Z Vertex 1 {m}
  0, 3.75, 3.79999995231628,              !- X,Y,Z Vertex 2 {m}
  0, 2.25, 3.79999995231628,              !- X,Y,Z Vertex 3 {m}
  0, 2.25, 5.80000019073486;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_7_glz_25,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.75, 5.80000019073486,              !- X,Y,Z Vertex 1 {m}
  0, 1.75, 3.79999995231628,              !- X,Y,Z Vertex 2 {m}
  0, 0.25, 3.79999995231628,              !- X,Y,Z Vertex 3 {m}
  0, 0.25, 5.80000019073486;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_7_glz_3,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 45.75, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 45.75, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  0, 44.25, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  0, 44.25, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_7_glz_4,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 43.75, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 43.75, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  0, 42.25, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  0, 42.25, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_7_glz_5,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 41.75, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 41.75, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  0, 40.25, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  0, 40.25, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_7_glz_6,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 39.75, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 39.75, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  0, 38.25, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  0, 38.25, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_7_glz_7,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 37.75, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 37.75, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  0, 36.25, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  0, 36.25, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_7_glz_8,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 35.75, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 35.75, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  0, 34.25, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  0, 34.25, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_1_Srf_7_glz_9,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_1_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.75, 5.80000019073486,             !- X,Y,Z Vertex 1 {m}
  0, 33.75, 3.79999995231628,             !- X,Y,Z Vertex 2 {m}
  0, 32.25, 3.79999995231628,             !- X,Y,Z Vertex 3 {m}
  0, 32.25, 5.80000019073486;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  zone_1_Srf_8,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  zone_1,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  0, 52, 3,                               !- X,Y,Z Vertex 3 {m}
  24, 52, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  zone_1_Srf_9,                           !- Name
  Roof,                                   !- Surface Type
  Exterior Roof,                          !- Construction Name
  zone_1,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 52, 6,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 6,                                !- X,Y,Z Vertex 2 {m}
  24, 0, 6,                               !- X,Y,Z Vertex 3 {m}
  24, 52, 6;                              !- X,Y,Z Vertex 4 {m}

People,
  zone_1_PeopleObject,                    !- Name
  zone_1,                                 !- Zone or ZoneList Name
  Medium Office Bldg Occ,                 !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.05651079525,                          !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Medium Office Activity;                 !- Activity Level Schedule Name

Lights,
  zone_1_LightsObject,                    !- Name
  zone_1,                                 !- Zone or ZoneList Name
  Office Bldg Light,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403571,                             !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

ElectricEquipment,
  zone_1_ElectricEquipmentObject,         !- Name
  zone_1,                                 !- Zone or ZoneList Name
  Medium Office Bldg Equip,               !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.64241231,                             !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ElectricEquipment;                      !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  Space Infiltration Design Flow Rate 2,  !- Name
  zone_1,                                 !- Zone or ZoneList Name
  Medium Office Infil Quarter On,         !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.000226568446,                         !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  zone_1 Thermostat,                      !- Name
  zone_1,                                 !- Zone or ZoneList Name
  zone_1 Thermostat Schedule,             !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatzone_1;              !- Control Name 1

Schedule:Compact,
  zone_1 Thermostat Schedule,             !- Name
  zone_1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  zone_1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatzone_1,              !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  zone_1,                                 !- Zone Name
  zone_1 Equipment List,                  !- Zone Conditioning Equipment List Name
  zone_1 Inlet Node List,                 !- Zone Air Inlet Node or NodeList Name
  zone_1 Exhaust Node List,               !- Zone Air Exhaust Node or NodeList Name
  Node 2,                                 !- Zone Air Node Name
  zone_1 Return Air Node;                 !- Zone Return Air Node Name

NodeList,
  zone_1 Inlet Node List,                 !- Name
  Node 7;                                 !- Node Name 1

NodeList,
  zone_1 Exhaust Node List,               !- Name
  Node 6;                                 !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 2,     !- Name
  ,                                       !- Availability Schedule Name
  Node 7,                                 !- Zone Supply Air Node Name
  Node 6,                                 !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  None,                                   !- Humidification Control Type
  zone_1_DSOA,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

DesignSpecification:OutdoorAir,
  zone_1_DSOA,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0.0023595,                              !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048006,                           !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
  zone_1 Equipment List,                  !- Name
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 2,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  zone_1,                                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  zone_1_DSOA,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  zone_1 Design Spec Zone Air Dist,       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  zone_1 Design Spec Zone Air Dist,       !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  zone_2,                                 !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  zone_2_Srf_0,                           !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  zone_2,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  57, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  57, 0, 3;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_0_glz_0,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_0,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.2426471710205, 0, 2.79999995231628,  !- X,Y,Z Vertex 1 {m}
  24.2426471710205, 0, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  25.6985301971436, 0, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  25.6985301971436, 0, 2.79999995231628;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_0_glz_1,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_0,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.1838226318359, 0, 2.79999995231628,  !- X,Y,Z Vertex 1 {m}
  26.1838226318359, 0, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  27.639705657959, 0, 0.800000011920929,  !- X,Y,Z Vertex 3 {m}
  27.639705657959, 0, 2.79999995231628;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_0_glz_10,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_0,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.654411315918, 0, 2.79999995231628,   !- X,Y,Z Vertex 1 {m}
  43.654411315918, 0, 0.800000011920929,  !- X,Y,Z Vertex 2 {m}
  45.110294342041, 0, 0.800000011920929,  !- X,Y,Z Vertex 3 {m}
  45.110294342041, 0, 2.79999995231628;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_0_glz_11,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_0,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.595588684082, 0, 2.79999995231628,   !- X,Y,Z Vertex 1 {m}
  45.595588684082, 0, 0.800000011920929,  !- X,Y,Z Vertex 2 {m}
  47.0514717102051, 0, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  47.0514717102051, 0, 2.79999995231628;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_0_glz_12,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_0,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.5367660522461, 0, 2.79999995231628,  !- X,Y,Z Vertex 1 {m}
  47.5367660522461, 0, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  48.9926452636719, 0, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  48.9926452636719, 0, 2.79999995231628;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_0_glz_13,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_0,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.4779396057129, 0, 2.79999995231628,  !- X,Y,Z Vertex 1 {m}
  49.4779396057129, 0, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  50.9338226318359, 0, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  50.9338226318359, 0, 2.79999995231628;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_0_glz_14,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_0,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  51.419116973877, 0, 2.79999995231628,   !- X,Y,Z Vertex 1 {m}
  51.419116973877, 0, 0.800000011920929,  !- X,Y,Z Vertex 2 {m}
  52.875, 0, 0.800000011920929,           !- X,Y,Z Vertex 3 {m}
  52.875, 0, 2.79999995231628;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_0_glz_15,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_0,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.360294342041, 0, 2.79999995231628,   !- X,Y,Z Vertex 1 {m}
  53.360294342041, 0, 0.800000011920929,  !- X,Y,Z Vertex 2 {m}
  54.8161773681641, 0, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  54.8161773681641, 0, 2.79999995231628;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_0_glz_16,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_0,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.3014717102051, 0, 2.79999995231628,  !- X,Y,Z Vertex 1 {m}
  55.3014717102051, 0, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  56.7573547363281, 0, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  56.7573547363281, 0, 2.79999995231628;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_0_glz_2,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_0,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.125, 0, 2.79999995231628,            !- X,Y,Z Vertex 1 {m}
  28.125, 0, 0.800000011920929,           !- X,Y,Z Vertex 2 {m}
  29.580883026123, 0, 0.800000011920929,  !- X,Y,Z Vertex 3 {m}
  29.580883026123, 0, 2.79999995231628;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_0_glz_3,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_0,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.0661773681641, 0, 2.79999995231628,  !- X,Y,Z Vertex 1 {m}
  30.0661773681641, 0, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  31.5220584869385, 0, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  31.5220584869385, 0, 2.79999995231628;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_0_glz_4,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_0,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.0073547363281, 0, 2.79999995231628,  !- X,Y,Z Vertex 1 {m}
  32.0073547363281, 0, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  33.4632339477539, 0, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  33.4632339477539, 0, 2.79999995231628;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_0_glz_5,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_0,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.9485282897949, 0, 2.79999995231628,  !- X,Y,Z Vertex 1 {m}
  33.9485282897949, 0, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  35.404411315918, 0, 0.800000011920929,  !- X,Y,Z Vertex 3 {m}
  35.404411315918, 0, 2.79999995231628;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_0_glz_6,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_0,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.889705657959, 0, 2.79999995231628,   !- X,Y,Z Vertex 1 {m}
  35.889705657959, 0, 0.800000011920929,  !- X,Y,Z Vertex 2 {m}
  37.345588684082, 0, 0.800000011920929,  !- X,Y,Z Vertex 3 {m}
  37.345588684082, 0, 2.79999995231628;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_0_glz_7,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_0,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.830883026123, 0, 2.79999995231628,   !- X,Y,Z Vertex 1 {m}
  37.830883026123, 0, 0.800000011920929,  !- X,Y,Z Vertex 2 {m}
  39.2867660522461, 0, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  39.2867660522461, 0, 2.79999995231628;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_0_glz_8,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_0,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.7720603942871, 0, 2.79999995231628,  !- X,Y,Z Vertex 1 {m}
  39.7720603942871, 0, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  41.2279396057129, 0, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  41.2279396057129, 0, 2.79999995231628;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_0_glz_9,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_0,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.7132339477539, 0, 2.79999995231628,  !- X,Y,Z Vertex 1 {m}
  41.7132339477539, 0, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  43.169116973877, 0, 0.800000011920929,  !- X,Y,Z Vertex 3 {m}
  43.169116973877, 0, 2.79999995231628;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  zone_2_Srf_1,                           !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  zone_2,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  57, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  57, 21, 0,                              !- X,Y,Z Vertex 3 {m}
  57, 21, 3;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_1_glz_0,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_1,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 0.238636359572411, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  57, 0.238636359572411, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  57, 1.67045450210571, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  57, 1.67045450210571, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_1_glz_1,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_1,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 2.14772725105286, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  57, 2.14772725105286, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  57, 3.57954549789429, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  57, 3.57954549789429, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_1_glz_10,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_1,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 19.3295459747314, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  57, 19.3295459747314, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  57, 20.7613639831543, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  57, 20.7613639831543, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_1_glz_2,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_1,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 4.05681800842285, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  57, 4.05681800842285, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  57, 5.48863649368286, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  57, 5.48863649368286, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_1_glz_3,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_1,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 5.96590900421143, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  57, 5.96590900421143, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  57, 7.39772748947144, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  57, 7.39772748947144, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_1_glz_4,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_1,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 7.875, 2.79999995231628,            !- X,Y,Z Vertex 1 {m}
  57, 7.875, 0.800000011920929,           !- X,Y,Z Vertex 2 {m}
  57, 9.30681800842285, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  57, 9.30681800842285, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_1_glz_5,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_1,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 9.78409099578857, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  57, 9.78409099578857, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  57, 11.2159090042114, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  57, 11.2159090042114, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_1_glz_6,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_1,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 11.6931819915771, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  57, 11.6931819915771, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  57, 13.125, 0.800000011920929,          !- X,Y,Z Vertex 3 {m}
  57, 13.125, 2.79999995231628;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_1_glz_7,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_1,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 13.6022729873657, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  57, 13.6022729873657, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  57, 15.0340909957886, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  57, 15.0340909957886, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_1_glz_8,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_1,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 15.5113639831543, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  57, 15.5113639831543, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  57, 16.9431819915771, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  57, 16.9431819915771, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_1_glz_9,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_1,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57, 17.4204540252686, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  57, 17.4204540252686, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  57, 18.8522720336914, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  57, 18.8522720336914, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  zone_2_Srf_10,                          !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  zone_2,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 21, 3,                              !- X,Y,Z Vertex 1 {m}
  24, 21, 0,                              !- X,Y,Z Vertex 2 {m}
  24, 52, 0,                              !- X,Y,Z Vertex 3 {m}
  24, 52, 3;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_10_glz_0,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 50.1916656494141, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  24, 50.1916656494141, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  24, 51.7416648864746, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  24, 51.7416648864746, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_10_glz_1,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 48.125, 2.79999995231628,           !- X,Y,Z Vertex 1 {m}
  24, 48.125, 0.800000011920929,          !- X,Y,Z Vertex 2 {m}
  24, 49.6749992370605, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  24, 49.6749992370605, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_10_glz_10,                   !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 29.5249996185303, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  24, 29.5249996185303, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  24, 31.0750007629395, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  24, 31.0750007629395, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_10_glz_11,                   !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 27.4583339691162, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  24, 27.4583339691162, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  24, 29.0083332061768, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  24, 29.0083332061768, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_10_glz_12,                   !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 25.3916664123535, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  24, 25.3916664123535, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  24, 26.9416675567627, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  24, 26.9416675567627, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_10_glz_13,                   !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 23.3250007629395, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  24, 23.3250007629395, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  24, 24.875, 0.800000011920929,          !- X,Y,Z Vertex 3 {m}
  24, 24.875, 2.79999995231628;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_10_glz_14,                   !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 21.2583332061768, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  24, 21.2583332061768, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  24, 22.8083324432373, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  24, 22.8083324432373, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_10_glz_2,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 46.0583343505859, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  24, 46.0583343505859, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  24, 47.6083335876465, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  24, 47.6083335876465, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_10_glz_3,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 43.9916648864746, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  24, 43.9916648864746, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  24, 45.5416679382324, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  24, 45.5416679382324, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_10_glz_4,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 41.9249992370605, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  24, 41.9249992370605, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  24, 43.4749984741211, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  24, 43.4749984741211, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_10_glz_5,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 39.8583335876465, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  24, 39.8583335876465, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  24, 41.408332824707, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  24, 41.408332824707, 2.79999995231628;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_10_glz_6,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 37.7916679382324, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  24, 37.7916679382324, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  24, 39.341667175293, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  24, 39.341667175293, 2.79999995231628;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_10_glz_7,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 35.7249984741211, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  24, 35.7249984741211, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  24, 37.2750015258789, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  24, 37.2750015258789, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_10_glz_8,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 33.658332824707, 2.79999995231628,  !- X,Y,Z Vertex 1 {m}
  24, 33.658332824707, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  24, 35.2083320617676, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  24, 35.2083320617676, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_10_glz_9,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_10,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24, 31.591667175293, 2.79999995231628,  !- X,Y,Z Vertex 1 {m}
  24, 31.591667175293, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  24, 33.1416664123535, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  24, 33.1416664123535, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  zone_2_Srf_2,                           !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  zone_2,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57, 21, 3,                              !- X,Y,Z Vertex 1 {m}
  57, 21, 0,                              !- X,Y,Z Vertex 2 {m}
  24, 21, 0,                              !- X,Y,Z Vertex 3 {m}
  24, 21, 3;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_2_glz_0,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.7573547363281, 21, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  56.7573547363281, 21, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  55.3014717102051, 21, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  55.3014717102051, 21, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_2_glz_1,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.8161773681641, 21, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  54.8161773681641, 21, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  53.360294342041, 21, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  53.360294342041, 21, 2.79999995231628;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_2_glz_10,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.345588684082, 21, 2.79999995231628,  !- X,Y,Z Vertex 1 {m}
  37.345588684082, 21, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  35.889705657959, 21, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  35.889705657959, 21, 2.79999995231628;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_2_glz_11,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.404411315918, 21, 2.79999995231628,  !- X,Y,Z Vertex 1 {m}
  35.404411315918, 21, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  33.9485282897949, 21, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  33.9485282897949, 21, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_2_glz_12,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.4632339477539, 21, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  33.4632339477539, 21, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  32.0073547363281, 21, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  32.0073547363281, 21, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_2_glz_13,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.5220584869385, 21, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  31.5220584869385, 21, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  30.0661773681641, 21, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  30.0661773681641, 21, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_2_glz_14,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.580883026123, 21, 2.79999995231628,  !- X,Y,Z Vertex 1 {m}
  29.580883026123, 21, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  28.125, 21, 0.800000011920929,          !- X,Y,Z Vertex 3 {m}
  28.125, 21, 2.79999995231628;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_2_glz_15,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.639705657959, 21, 2.79999995231628,  !- X,Y,Z Vertex 1 {m}
  27.639705657959, 21, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  26.1838226318359, 21, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  26.1838226318359, 21, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_2_glz_16,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.6985301971436, 21, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  25.6985301971436, 21, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  24.2426471710205, 21, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  24.2426471710205, 21, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_2_glz_2,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.875, 21, 2.79999995231628,           !- X,Y,Z Vertex 1 {m}
  52.875, 21, 0.800000011920929,          !- X,Y,Z Vertex 2 {m}
  51.419116973877, 21, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  51.419116973877, 21, 2.79999995231628;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_2_glz_3,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50.9338226318359, 21, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  50.9338226318359, 21, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  49.4779396057129, 21, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  49.4779396057129, 21, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_2_glz_4,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  48.9926452636719, 21, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  48.9926452636719, 21, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  47.5367660522461, 21, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  47.5367660522461, 21, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_2_glz_5,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.0514717102051, 21, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  47.0514717102051, 21, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  45.595588684082, 21, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  45.595588684082, 21, 2.79999995231628;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_2_glz_6,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.110294342041, 21, 2.79999995231628,  !- X,Y,Z Vertex 1 {m}
  45.110294342041, 21, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  43.654411315918, 21, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  43.654411315918, 21, 2.79999995231628;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_2_glz_7,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.169116973877, 21, 2.79999995231628,  !- X,Y,Z Vertex 1 {m}
  43.169116973877, 21, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  41.7132339477539, 21, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  41.7132339477539, 21, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_2_glz_8,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.2279396057129, 21, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  41.2279396057129, 21, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  39.7720603942871, 21, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  39.7720603942871, 21, 2.79999995231628; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_2_glz_9,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_2,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.2867660522461, 21, 2.79999995231628, !- X,Y,Z Vertex 1 {m}
  39.2867660522461, 21, 0.800000011920929, !- X,Y,Z Vertex 2 {m}
  37.830883026123, 21, 0.800000011920929, !- X,Y,Z Vertex 3 {m}
  37.830883026123, 21, 2.79999995231628;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  zone_2_Srf_3,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  zone_2,                                 !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Nosun,                                  !- Sun Exposure
  Nowind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  24, 21, 0,                              !- X,Y,Z Vertex 3 {m}
  57, 21, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  zone_2_Srf_4,                           !- Name
  Roof,                                   !- Surface Type
  Exterior Roof,                          !- Construction Name
  zone_2,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 21, 3,                              !- X,Y,Z Vertex 1 {m}
  24, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  57, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  57, 21, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  zone_2_Srf_5,                           !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  zone_2,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  24, 0, 3;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_5_glz_0,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_5,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.25, 0, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  22.25, 0, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  23.75, 0, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  23.75, 0, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_5_glz_1,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_5,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.25, 0, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  20.25, 0, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  21.75, 0, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  21.75, 0, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_5_glz_10,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_5,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.25, 0, 2.79999995231628,              !- X,Y,Z Vertex 1 {m}
  2.25, 0, 0.800000011920929,             !- X,Y,Z Vertex 2 {m}
  3.75, 0, 0.800000011920929,             !- X,Y,Z Vertex 3 {m}
  3.75, 0, 2.79999995231628;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_5_glz_11,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_5,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.25, 0, 2.79999995231628,              !- X,Y,Z Vertex 1 {m}
  0.25, 0, 0.800000011920929,             !- X,Y,Z Vertex 2 {m}
  1.75, 0, 0.800000011920929,             !- X,Y,Z Vertex 3 {m}
  1.75, 0, 2.79999995231628;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_5_glz_2,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_5,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.25, 0, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  18.25, 0, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  19.75, 0, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  19.75, 0, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_5_glz_3,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_5,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.25, 0, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  16.25, 0, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  17.75, 0, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  17.75, 0, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_5_glz_4,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_5,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.25, 0, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  14.25, 0, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  15.75, 0, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  15.75, 0, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_5_glz_5,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_5,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.25, 0, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  12.25, 0, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  13.75, 0, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  13.75, 0, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_5_glz_6,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_5,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.25, 0, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  10.25, 0, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  11.75, 0, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  11.75, 0, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_5_glz_7,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_5,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.25, 0, 2.79999995231628,              !- X,Y,Z Vertex 1 {m}
  8.25, 0, 0.800000011920929,             !- X,Y,Z Vertex 2 {m}
  9.75, 0, 0.800000011920929,             !- X,Y,Z Vertex 3 {m}
  9.75, 0, 2.79999995231628;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_5_glz_8,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_5,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.25, 0, 2.79999995231628,              !- X,Y,Z Vertex 1 {m}
  6.25, 0, 0.800000011920929,             !- X,Y,Z Vertex 2 {m}
  7.75, 0, 0.800000011920929,             !- X,Y,Z Vertex 3 {m}
  7.75, 0, 2.79999995231628;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_5_glz_9,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_5,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.25, 0, 2.79999995231628,              !- X,Y,Z Vertex 1 {m}
  4.25, 0, 0.800000011920929,             !- X,Y,Z Vertex 2 {m}
  5.75, 0, 0.800000011920929,             !- X,Y,Z Vertex 3 {m}
  5.75, 0, 2.79999995231628;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  zone_2_Srf_6,                           !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  zone_2,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 52, 3,                              !- X,Y,Z Vertex 1 {m}
  24, 52, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 52, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 52, 3;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_6_glz_0,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_6,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.75, 52, 2.79999995231628,            !- X,Y,Z Vertex 1 {m}
  23.75, 52, 0.800000011920929,           !- X,Y,Z Vertex 2 {m}
  22.25, 52, 0.800000011920929,           !- X,Y,Z Vertex 3 {m}
  22.25, 52, 2.79999995231628;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_6_glz_1,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_6,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.75, 52, 2.79999995231628,            !- X,Y,Z Vertex 1 {m}
  21.75, 52, 0.800000011920929,           !- X,Y,Z Vertex 2 {m}
  20.25, 52, 0.800000011920929,           !- X,Y,Z Vertex 3 {m}
  20.25, 52, 2.79999995231628;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_6_glz_10,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_6,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.75, 52, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  3.75, 52, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  2.25, 52, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  2.25, 52, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_6_glz_11,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_6,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.75, 52, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  1.75, 52, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  0.25, 52, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  0.25, 52, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_6_glz_2,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_6,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.75, 52, 2.79999995231628,            !- X,Y,Z Vertex 1 {m}
  19.75, 52, 0.800000011920929,           !- X,Y,Z Vertex 2 {m}
  18.25, 52, 0.800000011920929,           !- X,Y,Z Vertex 3 {m}
  18.25, 52, 2.79999995231628;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_6_glz_3,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_6,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.75, 52, 2.79999995231628,            !- X,Y,Z Vertex 1 {m}
  17.75, 52, 0.800000011920929,           !- X,Y,Z Vertex 2 {m}
  16.25, 52, 0.800000011920929,           !- X,Y,Z Vertex 3 {m}
  16.25, 52, 2.79999995231628;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_6_glz_4,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_6,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.75, 52, 2.79999995231628,            !- X,Y,Z Vertex 1 {m}
  15.75, 52, 0.800000011920929,           !- X,Y,Z Vertex 2 {m}
  14.25, 52, 0.800000011920929,           !- X,Y,Z Vertex 3 {m}
  14.25, 52, 2.79999995231628;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_6_glz_5,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_6,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.75, 52, 2.79999995231628,            !- X,Y,Z Vertex 1 {m}
  13.75, 52, 0.800000011920929,           !- X,Y,Z Vertex 2 {m}
  12.25, 52, 0.800000011920929,           !- X,Y,Z Vertex 3 {m}
  12.25, 52, 2.79999995231628;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_6_glz_6,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_6,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.75, 52, 2.79999995231628,            !- X,Y,Z Vertex 1 {m}
  11.75, 52, 0.800000011920929,           !- X,Y,Z Vertex 2 {m}
  10.25, 52, 0.800000011920929,           !- X,Y,Z Vertex 3 {m}
  10.25, 52, 2.79999995231628;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_6_glz_7,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_6,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.75, 52, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  9.75, 52, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  8.25, 52, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  8.25, 52, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_6_glz_8,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_6,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.75, 52, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  7.75, 52, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  6.25, 52, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  6.25, 52, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_6_glz_9,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_6,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.75, 52, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  5.75, 52, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  4.25, 52, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  4.25, 52, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  zone_2_Srf_7,                           !- Name
  Wall,                                   !- Surface Type
  Exterior Wall,                          !- Construction Name
  zone_2,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 52, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 52, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_7_glz_0,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 51.75, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  0, 51.75, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  0, 50.25, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  0, 50.25, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_7_glz_1,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 49.75, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  0, 49.75, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  0, 48.25, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  0, 48.25, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_7_glz_10,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 31.75, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  0, 31.75, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  0, 30.25, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  0, 30.25, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_7_glz_11,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 29.75, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  0, 29.75, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  0, 28.25, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  0, 28.25, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_7_glz_12,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 27.75, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  0, 27.75, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  0, 26.25, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  0, 26.25, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_7_glz_13,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 25.75, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  0, 25.75, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  0, 24.25, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  0, 24.25, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_7_glz_14,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 23.75, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  0, 23.75, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  0, 22.25, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  0, 22.25, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_7_glz_15,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 21.75, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  0, 21.75, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  0, 20.25, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  0, 20.25, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_7_glz_16,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 19.75, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  0, 19.75, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  0, 18.25, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  0, 18.25, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_7_glz_17,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 17.75, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  0, 17.75, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  0, 16.25, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  0, 16.25, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_7_glz_18,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 15.75, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  0, 15.75, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  0, 14.25, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  0, 14.25, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_7_glz_19,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 13.75, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  0, 13.75, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  0, 12.25, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  0, 12.25, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_7_glz_2,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 47.75, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  0, 47.75, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  0, 46.25, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  0, 46.25, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_7_glz_20,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 11.75, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  0, 11.75, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  0, 10.25, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  0, 10.25, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_7_glz_21,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.75, 2.79999995231628,              !- X,Y,Z Vertex 1 {m}
  0, 9.75, 0.800000011920929,             !- X,Y,Z Vertex 2 {m}
  0, 8.25, 0.800000011920929,             !- X,Y,Z Vertex 3 {m}
  0, 8.25, 2.79999995231628;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_7_glz_22,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.75, 2.79999995231628,              !- X,Y,Z Vertex 1 {m}
  0, 7.75, 0.800000011920929,             !- X,Y,Z Vertex 2 {m}
  0, 6.25, 0.800000011920929,             !- X,Y,Z Vertex 3 {m}
  0, 6.25, 2.79999995231628;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_7_glz_23,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.75, 2.79999995231628,              !- X,Y,Z Vertex 1 {m}
  0, 5.75, 0.800000011920929,             !- X,Y,Z Vertex 2 {m}
  0, 4.25, 0.800000011920929,             !- X,Y,Z Vertex 3 {m}
  0, 4.25, 2.79999995231628;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_7_glz_24,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.75, 2.79999995231628,              !- X,Y,Z Vertex 1 {m}
  0, 3.75, 0.800000011920929,             !- X,Y,Z Vertex 2 {m}
  0, 2.25, 0.800000011920929,             !- X,Y,Z Vertex 3 {m}
  0, 2.25, 2.79999995231628;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_7_glz_25,                    !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.75, 2.79999995231628,              !- X,Y,Z Vertex 1 {m}
  0, 1.75, 0.800000011920929,             !- X,Y,Z Vertex 2 {m}
  0, 0.25, 0.800000011920929,             !- X,Y,Z Vertex 3 {m}
  0, 0.25, 2.79999995231628;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_7_glz_3,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 45.75, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  0, 45.75, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  0, 44.25, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  0, 44.25, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_7_glz_4,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 43.75, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  0, 43.75, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  0, 42.25, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  0, 42.25, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_7_glz_5,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 41.75, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  0, 41.75, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  0, 40.25, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  0, 40.25, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_7_glz_6,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 39.75, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  0, 39.75, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  0, 38.25, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  0, 38.25, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_7_glz_7,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 37.75, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  0, 37.75, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  0, 36.25, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  0, 36.25, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_7_glz_8,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 35.75, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  0, 35.75, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  0, 34.25, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  0, 34.25, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  zone_2_Srf_7_glz_9,                     !- Name
  Window,                                 !- Surface Type
  Exterior Window,                        !- Construction Name
  zone_2_Srf_7,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.75, 2.79999995231628,             !- X,Y,Z Vertex 1 {m}
  0, 33.75, 0.800000011920929,            !- X,Y,Z Vertex 2 {m}
  0, 32.25, 0.800000011920929,            !- X,Y,Z Vertex 3 {m}
  0, 32.25, 2.79999995231628;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  zone_2_Srf_8,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  zone_2,                                 !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Nosun,                                  !- Sun Exposure
  Nowind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 52, 0,                               !- X,Y,Z Vertex 3 {m}
  24, 52, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  zone_2_Srf_9,                           !- Name
  Roof,                                   !- Surface Type
  Exterior Roof,                          !- Construction Name
  zone_2,                                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  Sunexposed,                             !- Sun Exposure
  Windexposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 52, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  24, 0, 3,                               !- X,Y,Z Vertex 3 {m}
  24, 52, 3;                              !- X,Y,Z Vertex 4 {m}

People,
  zone_2_PeopleObject,                    !- Name
  zone_2,                                 !- Zone or ZoneList Name
  Medium Office Bldg Occ,                 !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.05651079525,                          !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Medium Office Activity;                 !- Activity Level Schedule Name

Lights,
  zone_2_LightsObject,                    !- Name
  zone_2,                                 !- Zone or ZoneList Name
  Office Bldg Light,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403571,                             !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

ElectricEquipment,
  zone_2_ElectricEquipmentObject,         !- Name
  zone_2,                                 !- Zone or ZoneList Name
  Medium Office Bldg Equip,               !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.64241231,                             !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ElectricEquipment;                      !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  Space Infiltration Design Flow Rate 3,  !- Name
  zone_2,                                 !- Zone or ZoneList Name
  Medium Office Infil Quarter On,         !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.000226568446,                         !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  zone_2 Thermostat,                      !- Name
  zone_2,                                 !- Zone or ZoneList Name
  zone_2 Thermostat Schedule,             !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  dualSetPtThermostatzone_2;              !- Control Name 1

Schedule:Compact,
  zone_2 Thermostat Schedule,             !- Name
  zone_2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  zone_2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  dualSetPtThermostatzone_2,              !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  zone_2,                                 !- Zone Name
  zone_2 Equipment List,                  !- Zone Conditioning Equipment List Name
  zone_2 Inlet Node List,                 !- Zone Air Inlet Node or NodeList Name
  zone_2 Exhaust Node List,               !- Zone Air Exhaust Node or NodeList Name
  Node 3,                                 !- Zone Air Node Name
  zone_2 Return Air Node;                 !- Zone Return Air Node Name

NodeList,
  zone_2 Inlet Node List,                 !- Name
  Node 9;                                 !- Node Name 1

NodeList,
  zone_2 Exhaust Node List,               !- Name
  Node 8;                                 !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Zone HVAC Ideal Loads Air System 3,     !- Name
  ,                                       !- Availability Schedule Name
  Node 9,                                 !- Zone Supply Air Node Name
  Node 8,                                 !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  LimitFlowRate,                          !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  None,                                   !- Humidification Control Type
  zone_2_DSOA,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

DesignSpecification:OutdoorAir,
  zone_2_DSOA,                            !- Name
  Sum,                                    !- Outdoor Air Method
  0.0023595,                              !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048006,                           !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
  zone_2 Equipment List,                  !- Name
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Zone HVAC Ideal Loads Air System 3,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  zone_2,                                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  zone_2_DSOA,                            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  zone_2 Design Spec Zone Air Dist,       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  zone_2 Design Spec Zone Air Dist,       !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

ShadowCalculation,
  AverageOverDaysInFrequency,             !- Calculation Method
  30,                                     !- Calculation Frequency
  3000;                                   !- Maximum Figures in Shadow Overlap Calculations

Timestep,
  6;                                      !- Number of Timesteps per Hour

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  I02 50mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0508,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  M01 100mm brick,                        !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.89,                                   !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  M15 200mm heavyweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:AirGap,
  Material Air Gap 1,                     !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  Material Air Gap 2,                     !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

WindowMaterial:Gas,
  Air 13mm,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1;                                      !- Dirt Correction Factor for Solar and Visible Transmittance

Construction,
  Exterior Roof,                          !- Name
  M11 100mm lightweight concrete,         !- Layer 1
  Material Air Gap 2,                     !- Layer 2
  F16 Acoustic tile;                      !- Layer 3

Construction,
  Exterior Wall,                          !- Name
  M01 100mm brick,                        !- Layer 1
  M15 200mm heavyweight concrete,         !- Layer 2
  I02 50mm insulation board,              !- Layer 3
  Material Air Gap 1,                     !- Layer 4
  G01a 19mm gypsum board;                 !- Layer 5

Construction,
  Exterior Window,                        !- Name
  Clear 3mm,                              !- Layer 1
  Air 13mm,                               !- Layer 2
  Clear 3mm;                              !- Layer 3

Construction,
  Interior Floor,                         !- Name
  F16 Acoustic tile,                      !- Layer 1
  Material Air Gap 2,                     !- Layer 2
  M11 100mm lightweight concrete;         !- Layer 3

ScheduleTypeLimits,
  Schedule Type Limits 2,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  Medium Office Activity Default Schedule, !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Activity Summer Design Day, !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Activity Winter Design Day, !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Equip Default Schedule, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.4;                                    !- Value Until Time 8

Schedule:Day:Interval,
  Medium Office Bldg Equip Rule 1 Day Schedule, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Equip Rule 2 Day Schedule, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Medium Office Bldg Equip Summer Design Day, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Equip Winter Design Day, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Occ Default Schedule, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.05;                                   !- Value Until Time 10

Schedule:Day:Interval,
  Medium Office Bldg Occ Rule 1 Day Schedule, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Occ Rule 2 Day Schedule, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Medium Office Bldg Occ Summer Design Day, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Bldg Occ Winter Design Day, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Infil Quarter On Default Schedule, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Infil Quarter On Rule 1 Day Schedule, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Infil Quarter On Rule 2 Day Schedule, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Infil Quarter On Summer Design Day, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Infil Quarter On Winter Design Day, !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Week:Daily,
  Schedule:Week:Daily {10ec3e5a-5294-46cc-8ada-f12e209007b8}, !- Name
  Medium Office Infil Quarter On Default Schedule, !- Sunday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Medium Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {20898e88-71dc-48a1-8bf4-30a1d78b98f6}, !- Name
  Medium Office Infil Quarter On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Medium Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {28c29561-b365-4a14-8672-9021b01eb02f}, !- Name
  Medium Office Activity Default Schedule, !- Sunday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Monday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Friday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Saturday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Activity Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Activity Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {2f904850-a863-4ee8-bc0d-29bfee0f8749}, !- Name
  Medium Office Bldg Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {6e8d415d-8fa0-48d6-ac4d-d47d8b98405b}, !- Name
  Medium Office Bldg Equip Default Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {cc8d6e51-368d-451a-9b6a-4139d773ba0e}, !- Name
  Medium Office Bldg Occ Default Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {ff233f80-dcaf-4b18-966b-1bf7394c094d}, !- Name
  Medium Office Bldg Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Activity,                 !- Name
  Schedule Type Limits 2,                 !- Schedule Type Limits Name
  Schedule:Week:Daily {28c29561-b365-4a14-8672-9021b01eb02f}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  Medium Office Bldg Equip,               !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  Schedule:Week:Daily {6e8d415d-8fa0-48d6-ac4d-d47d8b98405b}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {2f904850-a863-4ee8-bc0d-29bfee0f8749}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Medium Office Bldg Occ,                 !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  Schedule:Week:Daily {cc8d6e51-368d-451a-9b6a-4139d773ba0e}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {ff233f80-dcaf-4b18-966b-1bf7394c094d}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Year,
  Medium Office Infil Quarter On,         !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  Schedule:Week:Daily {10ec3e5a-5294-46cc-8ada-f12e209007b8}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {20898e88-71dc-48a1-8bf4-30a1d78b98f6}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Constant,
  Always On Discrete,                     !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Site:Location,
  Denver Intl Ap,                         !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650;                                   !- Elevation {m}

SizingPeriod:DesignDay,
  Ann Clg .4% Condns DB=>MWB,             !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  32.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  25.441,                                 !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99188,                                  !- Barometric Pressure {Pa}
  6.2,                                    !- Wind Speed {m/s}
  191,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.2;                                    !- Sky Clearness

SizingPeriod:DesignDay,
  Ann Clg .4% Condns DP=>MDB,             !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  32.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  23.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99188,                                  !- Barometric Pressure {Pa}
  6.2,                                    !- Wind Speed {m/s}
  191,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.2;                                    !- Sky Clearness

SizingPeriod:DesignDay,
  Ann Clg .4% Condns Enth=>MDB,           !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31.7,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  78779,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99188,                                  !- Barometric Pressure {Pa}
  6.2,                                    !- Wind Speed {m/s}
  191,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.2;                                    !- Sky Clearness

SizingPeriod:DesignDay,
  Ann Clg .4% Condns WB=>MDB,             !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31.7,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  25.54,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99188,                                  !- Barometric Pressure {Pa}
  6.2,                                    !- Wind Speed {m/s}
  191,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.2;                                    !- Sky Clearness

SizingPeriod:DesignDay,
  Ann Htg 99.6% Condns DB,                !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -20,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -20,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99188,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  241,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  Ann Htg Wind 99.6% Condns WS=>MCDB,     !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -2.2,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -2.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99188,                                  !- Barometric Pressure {Pa}
  12.4,                                   !- Wind Speed {m/s}
  241,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  Ann Hum_n 99.6% Condns DP=>MCDB,        !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -17.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  -26.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99188,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  241,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  Denver Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  34.6,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  15.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.012;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Denver Intl Ap Ann Clg .4% Condns DP=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  19.9,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  16,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.012;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Denver Intl Ap Ann Clg .4% Condns Enth=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27,                                     !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  58300,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.012;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Denver Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  18.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.012;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Denver Intl Ap Ann Htg 99.6% Condns DB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -17.4,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -17.4,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  83011,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  Denver Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  1.8,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  1.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  83011,                                  !- Barometric Pressure {Pa}
  14.1,                                   !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  Denver Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -11.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  -21.5,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  83011,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Supply Air Total Cooling Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Fan Electric Energy,                    !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ventilation Fan Electric Energy,   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Lights Electric Energy,            !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Electric Equipment Electric Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Pump Electric Energy,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone VRF Air Terminal Cooling Electric Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone VRF Air Terminal Heating Electric Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  VRF Heat Pump Cooling Electric Energy,  !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  VRF Heat Pump Heating Electric Energy,  !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Coil Electric Energy,           !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Chiller Electric Energy,                !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Supply Air Total Heating Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Boiler Heating Energy,                  !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heating Coil Total Heating Energy,      !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heating Coil Gas Energy,                !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heating Coil Electric Energy,           !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Humidifier Electric Energy,             !- Variable Name
  hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

